{
    "requirements": [
        {
            "requirement": "Verification and Validation Planning",
            "reference": "MDR Annex II, Section 6.1",
            "description": "This requirement involves creating a comprehensive verification and validation plan that outlines the objectives, scope, methods, acceptance criteria, and responsibilities for all verification and validation activities.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The overall compliance grade for the verification and validation planning requirement is partly compliant (PC). Each sub-requirement has been assessed individually, revealing several gaps and non-conformities. The comprehensive verification and validation plan lacks complete acceptance criteria and detailed methodologies, which are critical for ensuring that all verification and validation activities are systematically conducted. Additionally, while some timelines and milestones are present, they are not comprehensive, lacking an overarching project timeline. Risk management considerations are partially integrated, but the verification plan does not explicitly reference these aspects, which is essential for ensuring safety and effectiveness. Lastly, compliance with relevant standards is also partly demonstrated, with notable gaps in documentation and references to applicable standards. Overall, while some elements are present, the documentation does not fully meet the requirements set forth by the MDR, leading to a partly compliant status.",
            "sub_requirements": [
                {
                    "description": "Develop a comprehensive verification and validation plan.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes several verification and validation plans. However, while they outline some objectives, methods, and responsibilities, they lack comprehensive details in certain areas. For instance, the PX VER240403-01 Verification Plan v2.0 outlines verification activities but does not clearly define acceptance criteria for all activities, which is essential for full compliance. Additionally, the PX VAP240403 Validation Plan v2.0 mentions validation steps but lacks a detailed description of methods and responsibilities for each step. Therefore, while some elements are present, the plans are not fully comprehensive as required by the MDR.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Acceptance Criteria",
                            "description": "The PX VER240403-01 Verification Plan v2.0 does not provide clear acceptance criteria for all verification activities, which is essential for determining compliance with the verification objectives.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan v2.0"
                                }
                            ]
                        },
                        {
                            "title": "Lack of Detailed Methodology",
                            "description": "The PX VAP240403 Validation Plan v2.0 lacks detailed descriptions of the methodologies to be employed for each validation step, which is necessary to ensure that all validation activities are conducted systematically and effectively.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAP240403 Validation Plan v2.0"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Check if a comprehensive verification and validation plan is developed. This includes defining the objectives, scope, methods, acceptance criteria, and responsibilities for all verification and validation activities. If the plan is comprehensive and clear, it is compliant. If the plan is vague or incomplete, it is partly compliant. If no plan is provided, it is non-compliant.",
                    "examples": [
                        "Verification and validation plan",
                        "Objectives and scope",
                        "Methods and acceptance criteria",
                        "Responsibilities"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX 2024-04-03 Software Validation Plan v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                            "short_name": "PX VER240424 Software Verification report v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                            "short_name": "PX VAP240403 Validation Plan v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX 2024-04-03 Software Validation Plan v2.0 (Published).pdf",
                            "short_name": "PX 2024-04-03 Software Validation Plan v2.0"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Define Acceptance Criteria",
                            "description": "Establish clear acceptance criteria for all verification activities outlined in the PX VER240403-01 Verification Plan v2.0.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure comprehensive verification of the ParagitPX medical device, the following acceptance criteria have been established for each verification activity outlined in the PX VER240403-01 Verification Plan v2.0:\n\n1. **Functional Verification**: Each function of the device must operate within the specified parameters as defined in the PX System Requirements List. Acceptance criteria include:\n   - All functional tests must pass with a success rate of 100%.\n   - Any deviation from expected results must be documented and addressed.\n\n2. **Performance Verification**: The device must meet the performance specifications outlined in the PX System Requirements List. Acceptance criteria include:\n   - Performance metrics must be within the defined thresholds.\n   - Performance tests must be repeated until consistent results are achieved.\n\n3. **Safety Verification**: The device must comply with all safety standards as per IEC 60601 series. Acceptance criteria include:\n   - No safety incidents reported during testing.\n   - All safety tests must pass without any non-conformities.\n\n4. **Usability Verification**: The device must meet usability requirements as specified in the Usability Evaluation Plan. Acceptance criteria include:\n   - User feedback must indicate a satisfaction rate of at least 85%.\n   - All identified usability issues must be resolved prior to final approval.\n\n5. **Software Verification**: The software must comply with the requirements of QMS IEC 62304:2006/A1:2015. Acceptance criteria include:\n   - All software tests must pass as per the Software Validation Report.\n   - Any software defects must be logged, assessed, and resolved.\n\nThese acceptance criteria will be reviewed and updated as necessary to ensure alignment with regulatory requirements and the intended use of the device."
                        },
                        {
                            "title": "Detail Validation Methodologies",
                            "description": "Provide detailed methodologies for each validation step in the PX VAP240403 Validation Plan v2.0.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAP240403 Validation Plan v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the PX VAP240403 Validation Plan v2.0, the following detailed methodologies for each validation step should be included:\n\n1. **Installation Qualification (IQ)**: \n   - **Method**: Verify that the ParagitPX is installed according to the manufacturer's specifications. This includes checking the installation environment, equipment setup, and ensuring all components are correctly configured. Documentation of the installation process and any deviations should be maintained.\n   - **Acceptance Criteria**: The installation must meet all specifications outlined in the PX System Requirements List. Any discrepancies must be documented and resolved before proceeding to the next qualification step.\n\n2. **Operational Qualification (OQ)**: \n   - **Method**: Conduct tests to confirm that the ParagitPX operates as intended under normal operating conditions. This includes functional tests, performance metrics, and operational limits as defined in the PX System Requirements List.\n   - **Acceptance Criteria**: All operational tests must pass as per the defined criteria in the PX System Requirements List. Any failures must be investigated and rectified.\n\n3. **Performance Qualification (PQ)**: \n   - **Method**: Assess the performance of the ParagitPX in real-world scenarios to ensure it meets the intended use. This may involve clinical evaluations or simulated use cases to validate performance against user needs.\n   - **Acceptance Criteria**: The device must demonstrate performance that meets or exceeds the specifications outlined in the PX System Requirements List. Any performance issues must be documented and addressed.\n\n4. **Usability Evaluation**: \n   - **Method**: Evaluate the usability of the ParagitPX through user testing, focusing on user interface, ease of use, and user satisfaction. This should include feedback from actual users in a controlled environment.\n   - **Acceptance Criteria**: Usability tests must indicate that users can operate the device effectively and safely, with a satisfaction score of at least [[insert percentage]] based on user feedback.\n\n5. **Clinical Evaluation**: \n   - **Method**: Review clinical data and outcomes associated with the use of ParagitPX to ensure it meets clinical performance standards. This should include a review of existing clinical studies and any new data collected during the evaluation period.\n   - **Acceptance Criteria**: Clinical evaluation results must support the safety and efficacy claims of the ParagitPX, with all adverse events documented and addressed.\n\nBy incorporating these detailed methodologies into the PX VAP240403 Validation Plan v2.0, the manufacturer will ensure a comprehensive approach to validation that aligns with MDR requirements."
                        }
                    ]
                },
                {
                    "description": "Ensure the plan includes timelines and milestones for verification and validation activities.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation reviewed includes some timelines and milestones for verification and validation activities; however, they are not comprehensive or clearly defined in all documents. For example, the PX VER240403-01 Verification Plan outlines several verification activities with due dates, but lacks a consolidated project timeline or milestone chart that provides an overview of the entire verification and validation process. This makes it partly compliant as it does not fully meet the requirement for clarity and comprehensiveness.",
                    "non_conformities": [
                        {
                            "title": "Lack of Comprehensive Timeline",
                            "description": "The PX VER240403-01 Verification Plan does not provide a comprehensive timeline or milestone chart that clearly outlines all verification and validation activities in a single view.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Verify that the plan includes timelines and milestones for verification and validation activities. If the timelines and milestones are comprehensive and clear, it is compliant. If they are vague or incomplete, it is partly compliant. If no timelines or milestones are provided, it is non-compliant.",
                    "examples": [
                        "Project timelines",
                        "Milestone charts"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PX Stakeholders/PX Users/PX Researchers v1.0 (Draft).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Stakeholders/PX Users/PX Lay users v1.0 (Draft).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Stakeholders/PX Users/PX Healthcare professionals v1.0 (Draft).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Compatibility Evaluation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMSP230220-01 PMS Plan v3.0 (Published).pdf",
                        "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Stakeholders/PX Users/PX Researchers v1.0 (Draft).pdf",
                            "short_name": "PX Researchers"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Stakeholders/PX Users/PX Lay users v1.0 (Draft).pdf",
                            "short_name": "PX Lay users"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Stakeholders/PX Users/PX Healthcare professionals v1.0 (Draft).pdf",
                            "short_name": "PX Healthcare professionals"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Compatibility Evaluation Plan v2.0 (Published).pdf",
                            "short_name": "PX Biological Compatibility Evaluation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX 2024-04-03 Software Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                            "short_name": "PX VAP240403 Validation Plan"
                        },
                        {
                            "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMSP230220-01 PMS Plan v3.0 (Published).pdf",
                            "short_name": "PX PMSP230220-01 PMS Plan"
                        },
                        {
                            "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                            "short_name": "PX PMCF240220-01 PMCF Plan"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop Comprehensive Timeline",
                            "description": "Create a comprehensive project timeline that includes all verification and validation activities with clear milestones and deadlines.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the clarity and comprehensiveness of the PX VER240403-01 Verification Plan, we propose the addition of a consolidated project timeline and milestone chart. This chart should include all verification and validation activities, their respective due dates, responsible parties, and any dependencies. The following table format is recommended:\n\n| Activity Description | Responsible Person | Due Date | Milestone |\n|----------------------|-------------------|----------|-----------|\n| Basic safety and essential performance testing | SIQ Laboratory | Jan 24 | Complete testing report |\n| EMC testing | SIQ Laboratory | Feb 24 | Complete testing report |\n| Usability testing | QMS Chief Executive Officer (CEO) | Jan 24 | Complete usability report |\n| Final Verification | QMS Chief Technology Officer (CTO) | Feb 24 | Final verification report submitted |\n\nThis timeline will provide a clear overview of the verification and validation process, ensuring compliance with the requirements of the MDR (EU) 2017/745. Please ensure to fill in any additional activities and their respective details as necessary."
                        }
                    ]
                },
                {
                    "description": "Include risk management considerations in the verification and validation plan.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The risk management considerations are partially included in the verification and validation plan. The Risk Management Plan (RMP) outlines various risk management activities and mitigation strategies, but the Verification Plan lacks explicit references to these risk management considerations. For example, while the RMP mentions the verification of risk control measures through testing, the Verification Plan does not clearly integrate these aspects into its testing protocols. This lack of integration leads to a partly compliant status as the risk management considerations are not fully reflected in the verification documentation.",
                    "non_conformities": [
                        {
                            "title": "Lack of Integration of Risk Management in Verification Plan",
                            "description": "The Verification Plan does not explicitly reference or integrate the risk management considerations outlined in the Risk Management Plan. This is critical as it may lead to inadequate verification of risk control measures, potentially compromising the safety and effectiveness of the device.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 05 - Benefit-Risk Analysis and Risk Management/PX 2024-04-01 Risk Management Plan v3.0 (Published).pdf",
                                    "short_name": "Risk Management Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Verification Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that risk management considerations are included in the verification and validation plan. This includes identifying potential risks and mitigation strategies. If risk management considerations are comprehensive and clear, it is compliant. If they are vague or incomplete, it is partly compliant. If no risk management considerations are provided, it is non-compliant.",
                    "examples": [
                        "Risk management plans",
                        "Risk mitigation strategies"
                    ],
                    "relevant_documents": [
                        "./PX Annex 05 - Benefit-Risk Analysis and Risk Management/PX 2024-04-01 Risk Management Plan v3.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT002 v2.1 (Draft).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 05 - Benefit-Risk Analysis and Risk Management/PX 2024-04-01 Risk Management Plan v3.0 (Published).pdf",
                            "short_name": "Risk Management Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                            "short_name": "PXS-VEPROT001"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT002 v2.1 (Draft).pdf",
                            "short_name": "PXS-VEPROT002"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "Final Verification Report"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Integrate Risk Management Considerations into Verification Plan",
                            "description": "Revise the Verification Plan to explicitly include references to the risk management considerations outlined in the Risk Management Plan. Ensure that all risk control measures are verified through appropriate testing protocols.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure comprehensive integration of risk management considerations into the Verification Plan, the following text should be added to the Verification Plan document:\n\n---\n\n**Integration of Risk Management Considerations**\n\nThis Verification Plan explicitly incorporates the risk management considerations outlined in the Risk Management Plan (RMP) documented in PX 2024-04-01 Risk Management Plan v3.0. The following risk control measures identified in the RMP will be verified through appropriate testing protocols:\n\n1. **Risk Control Measures**: Each identified risk from the RMP will be linked to specific verification activities. For example:\n   - **Risk**: [[description of risk]]\n     - **Control Measure**: [[description of control measure]]\n     - **Verification Method**: [[description of verification method]]\n\n2. **Testing Protocols**: All testing protocols will include specific references to the risk control measures. For instance, testing for [[specific risk control measure]] will be conducted using the following methods:\n   - [[description of testing method]]\n   - Acceptance criteria will be established based on the risk acceptability criteria defined in the RMP.\n\n3. **Documentation of Results**: Verification results will be documented in accordance with the requirements of the RMP, ensuring traceability between risk management activities and verification outcomes.\n\n4. **Review and Update**: This Verification Plan will be reviewed and updated regularly to reflect any changes in the risk management process or the introduction of new risks identified during the product lifecycle.\n\n---\n\nBy incorporating these elements, the Verification Plan will comprehensively address the risk management considerations, ensuring compliance with MDR requirements and enhancing the safety and effectiveness of the device."
                        }
                    ]
                },
                {
                    "description": "Ensure compliance with relevant standards and guidelines.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation demonstrates partial compliance with relevant standards and guidelines such as ISO 13485, ISO 14971, and IEC 62366. While the verification and validation activities are outlined, there are gaps in the documentation that prevent full compliance. For instance, the verification plan and test reports indicate that some tests have been conducted, but not all applicable standards are referenced or fully addressed. Additionally, the biological risk assessment mentions that certain tests are suggested to be provided, indicating that not all necessary evaluations have been completed.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Verification and Validation Documentation",
                            "description": "The verification plan does not reference all applicable standards, and some test reports lack detailed results or analysis. This could lead to uncertainties regarding the device's compliance with safety and performance requirements.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                }
                            ]
                        },
                        {
                            "title": "Biological Risk Assessment Gaps",
                            "description": "The biological risk assessment suggests that actual data for certain biological evaluations (e.g., cytotoxicity, skin irritation) are needed, indicating that the current assessment may not fully meet the requirements of EN ISO 10993-1 and EN ISO 14971.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Risk Assessment v1.1 (Ready).pdf",
                                    "short_name": "PX Biological Risk Assessment"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Verify that the verification and validation activities comply with relevant standards and guidelines (e.g., ISO 13485, ISO 14971, IEC 62366). If compliance is demonstrated, it is compliant. If compliance is unclear or partial, it is partly compliant. If no compliance is demonstrated, it is non-compliant.",
                    "examples": [
                        "Compliance checklists",
                        "Standards references"
                    ],
                    "relevant_documents": [
                        "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX LVE240424 Label Verification Evidence v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Risk Assessment v1.1 (Ready).pdf",
                        "./PX Annex 04 - General Safety And Performance Requirements/PX GSPR Checklist Final v2.0 (Published).pdf",
                        "./PX Annex 05 - Benefit-Risk Analysis and Risk Management/PX 2024-04-01 Risk Management Plan v3.0 (Published).pdf",
                        "./PX Annex 05 - Benefit-Risk Analysis and Risk Management/PX 2024-04-01 Risk Analysis (product) v4.0 (Published)/PX 2024-04-01 Risk Analysis (product) v4.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX IEC62304CLP231122-01-IEC 62304 Checklist - Paragit v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS ParagitPX System Traceability Matrix v2.1 (Draft).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                            "short_name": "PX STED"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Risk Assessment v1.1 (Ready).pdf",
                            "short_name": "PX Biological Risk Assessment"
                        },
                        {
                            "path": "./PX Annex 04 - General Safety And Performance Requirements/PX GSPR Checklist Final v2.0 (Published).pdf",
                            "short_name": "PX GSPR Checklist"
                        },
                        {
                            "path": "./PX Annex 05 - Benefit-Risk Analysis and Risk Management/PX 2024-04-01 Risk Management Plan v3.0 (Published).pdf",
                            "short_name": "PX Risk Management Plan"
                        },
                        {
                            "path": "./PX Annex 05 - Benefit-Risk Analysis and Risk Management/PX 2024-04-01 Risk Analysis (product) v4.0 (Published)/PX 2024-04-01 Risk Analysis (product) v4.0 (Published).pdf",
                            "short_name": "PX Risk Analysis"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX IEC62304CLP231122-01-IEC 62304 Checklist - Paragit v2.0 (Published).pdf",
                            "short_name": "PX IEC 62304 Checklist"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS ParagitPX System Traceability Matrix v2.1 (Draft).pdf",
                            "short_name": "PXS Traceability Matrix"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Complete Verification and Validation Documentation",
                            "description": "Ensure that all verification and validation activities are documented in accordance with applicable standards. This includes providing detailed results and analyses for all tests conducted.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure comprehensive verification and validation documentation, the following updates should be made to the PX Verification Plan and PX Test Reports:\n\n1. **Verification Plan Updates**: \n   - Ensure that all applicable standards are referenced in the verification plan. This includes, but is not limited to, ISO 13485, ISO 14971, and IEC 62366. Each standard should be clearly linked to specific verification activities and outcomes.\n   - Include a section detailing the rationale for the selection of each standard and how it relates to the intended purpose of the device. This should address the general safety and performance requirements as outlined in Annex I of the MDR.\n\n2. **Test Reports Enhancements**: \n   - For each test conducted, provide detailed results and analyses, including raw data, statistical analyses, and any deviations from the planned testing protocols. This should include a clear explanation of how the results demonstrate compliance with the relevant safety and performance requirements.\n   - Include a summary table that correlates each test result with the applicable standard and the specific requirement it addresses. This will facilitate a clearer understanding of compliance status.\n   - Ensure that any conclusions drawn from the test results are supported by the data presented, and include a discussion of the implications of the results for the safety and performance of the device.\n\n3. **Document Control**: \n   - Ensure that all documents are version-controlled and that the latest versions are referenced in the technical documentation. Include a revision history for both the verification plan and test reports to track changes and updates over time.\n\nBy implementing these changes, the documentation will better demonstrate compliance with the relevant standards and guidelines, thereby mitigating potential non-conformities."
                        },
                        {
                            "title": "Update Biological Risk Assessment",
                            "description": "Conduct the necessary biological evaluations as suggested in the biological risk assessment to ensure compliance with EN ISO 10993-1 and EN ISO 14971.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Risk Assessment v1.1 (Ready).pdf",
                                    "short_name": "PX Biological Risk Assessment"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure compliance with EN ISO 10993-1 and EN ISO 14971, we will conduct the following biological evaluations for the Paragit PX device: \n\n1. **Cytotoxicity Testing**: We will perform cytotoxicity testing in accordance with ISO 10993-5 to evaluate the potential toxic effects of the device materials on cultured cells. \n\n2. **Skin Irritation Testing**: Skin irritation testing will be conducted as per ISO 10993-10 to assess the potential for irritation upon contact with intact skin. \n\n3. **Sensitization Testing**: We will perform sensitization testing in accordance with ISO 10993-10 to evaluate the potential for allergic reactions. \n\n4. **Chemical Characterization**: A comprehensive chemical characterization will be performed to identify the constituents of the device and any potential leachables that may pose a biological risk. \n\nThese evaluations will be documented in the updated Biological Risk Assessment report, ensuring that all necessary data is collected to demonstrate compliance with the applicable standards. The results will be analyzed and included in the final submission to the notified body. \n\nThe updated Biological Risk Assessment will be reviewed and approved by the relevant stakeholders before submission. \n\nPlease ensure that the following sections in the Biological Risk Assessment document are updated accordingly: \n- Section on Biological Evaluation Plan \n- Summary of Biological Assessment \n- Conclusions and Recommendations \n\nThis approach will address the identified gaps and ensure that the biological safety of the Paragit PX device is thoroughly evaluated and documented."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The verification and validation planning is partly compliant due to incomplete acceptance criteria, lack of comprehensive timelines, insufficient integration of risk management, and gaps in compliance with relevant standards."
        },
        {
            "requirement": "Design Verification",
            "reference": "MDR Annex II, Section 6.2",
            "description": "This requirement involves conducting design verification activities to ensure that design outputs meet design inputs. This includes testing, inspections, and reviews.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The assessment of the design verification documentation for the paragitPX medical device reveals several areas of concern that collectively lead to a partly compliant status. Each sub-requirement has been evaluated based on the completeness and clarity of the documentation provided. For instance, while design verification testing was conducted, the acceptance criteria for some tests were not clearly defined, leading to ambiguity in compliance evaluation. Additionally, there was a lack of traceability between design inputs and outputs, which is critical for ensuring all requirements are adequately tested. Inspections were performed, but the records lacked detailed checklists and non-conformance reports, which are essential for demonstrating compliance. Design reviews were conducted, yet the documentation did not sufficiently detail meeting minutes or action items, indicating that the reviews may not fully satisfy the requirements. Furthermore, while some test methods were described, they lacked sufficient detail regarding specific procedures and conditions. Lastly, the statistical methods and sample sizes used were not comprehensively detailed, further contributing to the partly compliant status. Overall, the documentation demonstrates some efforts towards compliance but falls short in critical areas that need addressing to achieve full compliance with the MDR.",
            "sub_requirements": [
                {
                    "description": "Conduct design verification testing to ensure design outputs meet design inputs.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes a verification plan (PX VER240403-01), test reports (PX Test Reports), and a final verification report (PX FVR240424). The verification plan outlines various verification activities, including basic safety and essential performance testing, usability testing, and EMC testing. However, while the reports indicate that testing has been conducted, there are gaps in the documentation regarding the completeness of the testing protocols and the traceability of design inputs to outputs. Specifically, the acceptance criteria for some tests are not clearly defined, and there is insufficient evidence of how the results directly correlate with the design inputs. This leads to a partly compliant status as the testing is not fully comprehensive.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Acceptance Criteria",
                            "description": "The acceptance criteria for some verification activities are not explicitly defined, which may lead to ambiguity in evaluating compliance with design inputs.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424"
                                }
                            ]
                        },
                        {
                            "title": "Lack of Traceability",
                            "description": "There is insufficient documentation demonstrating the traceability of design inputs to the verification outputs, which is critical for ensuring that all design requirements have been adequately tested.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Check if design verification testing is conducted to ensure design outputs meet design inputs. This includes reviewing test plans, test protocols, test reports, and verification evidences. If the testing is comprehensive and meets design inputs, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "Test plans",
                        "Test protocols",
                        "Test reports",
                        "Verification evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX LVE240424 Label Verification Evidence v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "PX FVR240424"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                            "short_name": "PX PXS-VEPROT001"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX LVE240424 Label Verification Evidence v2.0 (Published).pdf",
                            "short_name": "PX LVE240424"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Define Acceptance Criteria",
                            "description": "Review and explicitly define the acceptance criteria for all verification activities to ensure clarity and completeness.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance clarity and completeness, the acceptance criteria for each verification activity outlined in the PX VER240403-01 Verification Plan must be explicitly defined. The following text should be added to the relevant sections of the document:\n\n\"**Acceptance Criteria**: For each verification activity, the acceptance criteria must be clearly stated. For example:\n- For Basic Safety and Essential Performance Testing: \"The device must comply with the requirements specified in QMS IEC 60601-1:2006/A2:2021, including but not limited to electrical safety, mechanical safety, and thermal safety.\"\n- For EMC Testing: \"The device must meet the electromagnetic compatibility requirements as per QMS IEC 60601-1-2:2015/A1:2021, ensuring that it operates as intended in the presence of electromagnetic interference.\"\n- For Usability Testing: \"The device must achieve a usability score of at least [[insert score]] based on user feedback and testing results, demonstrating that it is easy to use and meets user needs.\"\n\nThis approach ensures that all acceptance criteria are specific, measurable, and aligned with the design inputs, thereby eliminating ambiguity in evaluating compliance with design requirements.\""
                        },
                        {
                            "title": "Establish Traceability Matrix",
                            "description": "Create a traceability matrix that links design inputs to verification outputs to ensure all requirements are tested.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To establish a comprehensive traceability matrix linking design inputs to verification outputs, please include the following text in your documentation:\n\n\"The Traceability Matrix for the ParagitPX System is designed to ensure that all design inputs are adequately verified through corresponding verification outputs. This matrix will include:\n\n1. Requirement ID: A unique identifier for each design input.\n2. Design Input Description: A detailed description of the design input.\n3. Verification Method: The method used to verify the design input.\n4. Verification Output: The results or outputs from the verification activities.\n5. Acceptance Criteria: Clearly defined criteria that must be met for the verification to be considered successful.\n\nThe Traceability Matrix will be maintained as a living document and updated as necessary to reflect any changes in design inputs or verification methods. The current version of the Traceability Matrix is available in the document titled 'PXS ParagitPX System Traceability Matrix v2.1 (Draft)' and can be referenced for detailed mappings of design inputs to verification outputs. This ensures compliance with the requirements set forth in the MDR (EU) 2017/745 and supports the demonstration of adequate testing of all design requirements.\""
                        }
                    ]
                },
                {
                    "description": "Perform inspections to verify that design outputs meet design inputs.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation reviewed indicates that inspections have been performed to verify design outputs against design inputs, but there are gaps in the completeness and clarity of the inspection records. For instance, while the PX FVR240424 Final Verification Report indicates that all tests were executed successfully, it lacks detailed inspection checklists and non-conformance reports that would provide a comprehensive view of the inspection process. This suggests that while some inspections were conducted, they may not fully meet the requirements outlined in the MDR.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Inspection Records",
                            "description": "The inspection records do not include detailed checklists or non-conformance reports, which are essential for demonstrating that all design outputs meet the specified design inputs.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Verify that inspections are performed to ensure design outputs meet design inputs. This includes reviewing inspection checklists, inspection records, non-conformance reports, and verification evidences. If the inspections are comprehensive and meet design inputs, it is compliant. If the inspections are incomplete or unclear, it is partly compliant. If no inspections are conducted, it is non-compliant.",
                    "examples": [
                        "Inspection checklists",
                        "Inspection records",
                        "Non-conformance reports",
                        "Verification evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX LVE240424 Label Verification Evidence v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "PX FVR240424 Final Verification Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                            "short_name": "PX PXS-VEPROT001"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX LVE240424 Label Verification Evidence v2.0 (Published).pdf",
                            "short_name": "PX LVE240424 Label Verification Evidence"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                            "short_name": "PX VER240424 Software Verification report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-2 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-11 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf",
                            "short_name": "PX EN 60068-2-64-2008"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Inspection Documentation",
                            "description": "Revise the inspection documentation to include comprehensive checklists and detailed non-conformance reports for all inspections conducted. This should ensure that every design output is verified against its design input with clear evidence of compliance.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the inspection documentation, we will include comprehensive checklists and detailed non-conformance reports for all inspections conducted. The following text will be added to the PX FVR240424 Final Verification Report:\n\n---\n\n**Inspection Documentation Enhancements**\n\n1. **Detailed Inspection Checklists**: Each inspection conducted will now include a detailed checklist that outlines all design inputs and corresponding design outputs. This checklist will serve as a verification tool to ensure that all aspects of the design have been evaluated against the specified requirements. The checklist will be structured as follows:\n   - **Inspection Item**: [[description]]\n   - **Design Input Reference**: [[description]]\n   - **Design Output Reference**: [[description]]\n   - **Pass/Fail Criteria**: [[description]]\n   - **Comments**: [[description]]\n\n2. **Non-Conformance Reports**: In the event of any discrepancies identified during inspections, a non-conformance report will be generated. This report will include:\n   - **Non-Conformance ID**: [[description]]\n   - **Description of Non-Conformance**: [[description]]\n   - **Root Cause Analysis**: [[description]]\n   - **Corrective Actions Taken**: [[description]]\n   - **Verification of Corrective Actions**: [[description]]\n\n3. **Verification Evidence**: All inspection results, including checklists and non-conformance reports, will be documented and maintained as part of the verification evidence. This will ensure traceability and compliance with the requirements outlined in the MDR.\n\n---\n\nThese enhancements will ensure that our inspection records are comprehensive and provide clear evidence that all design outputs meet the specified design inputs, thereby aligning with the requirements of the MDR."
                        }
                    ]
                },
                {
                    "description": "Conduct design reviews to verify that design outputs meet design inputs.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes several design review documents, such as the PX PR231228-01 Project Review and PX PR240401-01 Project Review. However, there are gaps in the documentation regarding the completeness of the design review meeting minutes and action items. For instance, while the PX PR240425-01 Project Review outlines some design review activities, it lacks detailed outcomes and verification evidence that demonstrate how design outputs meet the design inputs. This indicates that while some reviews are conducted, they may not be comprehensive enough to fully satisfy the requirements of the MDR.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Design Review Documentation",
                            "description": "The design review meeting minutes and action items are not sufficiently detailed to demonstrate that design outputs meet design inputs. Specifically, the PX PR240425-01 Project Review lacks comprehensive verification evidence.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 03 - Design And Manufacturing Information/PX PR240425-01 Project Review v2.0 (Published).pdf",
                                    "short_name": "PX PR240425-01 Project Review"
                                },
                                {
                                    "path": "./PX Annex 03 - Design And Manufacturing Information/PX PR231228-01 Project Review v4.0 (Published).pdf",
                                    "short_name": "PX PR231228-01 Project Review"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that design reviews are conducted to verify that design outputs meet design inputs. This includes reviewing design review meeting minutes, action items, review outcomes, and verification evidences. If the reviews are comprehensive and meet design inputs, it is compliant. If the reviews are incomplete or unclear, it is partly compliant. If no reviews are conducted, it is non-compliant.",
                    "examples": [
                        "Design review meeting minutes",
                        "Action items",
                        "Review outcomes",
                        "Verification evidences"
                    ],
                    "relevant_documents": [
                        "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                        "PX Annex 03 - Design And Manufacturing Information/PX PR231228-01 Project Review v4.0 (Published).pdf",
                        "PX Annex 03 - Design And Manufacturing Information/PX PR240401-01 Project Review v2.0 (Published).pdf",
                        "PX Annex 03 - Design And Manufacturing Information/PX PR240425-01 Project Review v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                            "short_name": "PX Summary of Technical Documentation (STED)"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX PR231228-01 Project Review v4.0 (Published).pdf",
                            "short_name": "PX PR231228-01 Project Review"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX PR240401-01 Project Review v2.0 (Published).pdf",
                            "short_name": "PX PR240401-01 Project Review"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX PR240425-01 Project Review v2.0 (Published).pdf",
                            "short_name": "PX PR240425-01 Project Review"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "PX FVR240424 Final Verification Report"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Design Review Documentation",
                            "description": "Revise the design review documentation to include comprehensive meeting minutes, action items, and verification evidence that clearly demonstrate how design outputs meet design inputs.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 03 - Design And Manufacturing Information/PX PR240425-01 Project Review v2.0 (Published).pdf",
                                    "short_name": "PX PR240425-01 Project Review"
                                },
                                {
                                    "path": "./PX Annex 03 - Design And Manufacturing Information/PX PR231228-01 Project Review v4.0 (Published).pdf",
                                    "short_name": "PX PR231228-01 Project Review"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the design review documentation, the following text should be added to the PX PR240425-01 Project Review and PX PR231228-01 Project Review documents:\n\n---\n\n**Design Review Meeting Minutes**\n\nDate: [[insert date]]\nParticipants: [[list participants]]\n\n**Key Discussion Points:**\n1. Review of design inputs against outputs.\n2. Verification of compliance with regulatory requirements.\n3. Identification of any discrepancies and action items.\n\n**Action Items:**\n- Action Item 1: [[description of action item]] - Responsible: [[name]] - Due Date: [[due date]]\n- Action Item 2: [[description of action item]] - Responsible: [[name]] - Due Date: [[due date]]\n\n**Verification Evidence:**\n- Documented evidence demonstrating how design outputs meet design inputs, including:\n  - Verification reports from the PX VER240403-01 Verification Plan.\n  - Results from usability testing as per PX FVR240424 Final Verification Report.\n  - Compliance checks against relevant standards (e.g., IEC 60601-1).\n\n**Conclusions:**\n- The design review confirms that all design outputs meet the specified design inputs, ensuring compliance with the MDR requirements.\n\n---\n\nThis addition will provide comprehensive verification evidence and detailed meeting minutes, addressing the identified gaps in the documentation."
                        }
                    ]
                },
                {
                    "description": "Include detailed test methods and protocols.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provides some descriptions of the test methods and protocols used for verification and validation; however, they lack sufficient detail in terms of specific procedures, equipment, and conditions under which the tests are conducted. For instance, while the PX Test Reports mention the tests performed, they do not elaborate on the methodologies or specific protocols followed during these tests, which is necessary for full compliance with the MDR requirements.",
                    "non_conformities": [
                        {
                            "title": "Insufficient Detail in Test Method Descriptions",
                            "description": "The test methods and protocols described in the documentation do not provide comprehensive details regarding the specific procedures, equipment, and conditions under which the tests were conducted.",
                            "associated_documents": [
                                {
                                    "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                                    "short_name": "PX Summary of Technical Documentation (STED)"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX Verification Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Verify that detailed descriptions of the test methods and protocols used for verification and validation are included. This should cover the specific procedures, equipment, and conditions under which the tests are conducted. If the descriptions are comprehensive and clear, it is compliant. If they are vague or incomplete, it is partly compliant. If no descriptions are provided, it is non-compliant.",
                    "examples": [
                        "Test method descriptions",
                        "Protocol details"
                    ],
                    "relevant_documents": [
                        "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX PXS-VEPROT002 v2.1 (Draft).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX PXS-VEPROT003 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                            "short_name": "PX Summary of Technical Documentation (STED)"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                            "short_name": "PX PXS-VEPROT001"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX PXS-VEPROT002 v2.1 (Draft).pdf",
                            "short_name": "PX PXS-VEPROT002"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX PXS-VEPROT003 v2.0 (Published).pdf",
                            "short_name": "PX PXS-VEPROT003"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-2"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-11"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf",
                            "short_name": "PX EN 60068-2-64"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Test Method Descriptions",
                            "description": "Revise the documentation to include detailed descriptions of the test methods and protocols used for verification and validation. This should encompass specific procedures, equipment used, and the conditions under which the tests were conducted.",
                            "associated_documents": [
                                {
                                    "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                                    "short_name": "PX Summary of Technical Documentation (STED)"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the clarity and comprehensiveness of the test methods and protocols used for verification and validation of the ParagitPX device, the following detailed descriptions should be added to the relevant sections of the technical documentation:\n\n1. **Test Methodology**: Each test conducted should include a detailed description of the methodology, specifying the following:\n   - **Test Objective**: Clearly state the purpose of each test.\n   - **Equipment Used**: List all equipment utilized during the testing, including model numbers and calibration details. For example, 'The electrical safety tests were conducted using the XYZ Electrical Safety Analyzer (Model #12345), calibrated on [insert calibration date].'\n   - **Test Conditions**: Describe the environmental conditions under which the tests were performed, such as temperature, humidity, and any other relevant factors. For instance, 'Tests were conducted at a temperature of 22\u00b0C \u00b1 2\u00b0C and relative humidity of 50% \u00b1 5%.'\n   - **Procedure**: Provide a step-by-step account of the testing procedure, including any specific protocols followed. For example, 'The device was subjected to a 10-minute continuous operation test followed by a 5-minute cooldown period, repeated for a total of 10 cycles.'\n   - **Data Collection**: Explain how data was collected and analyzed, including any statistical methods used. For example, 'Data was collected using [insert data collection method] and analyzed using [insert statistical software or method].'\n\n2. **Test Reports**: Reference the specific test reports that contain the results of these tests. Ensure that each report includes:\n   - **Summary of Results**: A brief overview of the findings from each test.\n   - **Conclusion**: A statement on whether the device met the specified requirements based on the test results.\n   - **Document Reference**: Include a reference to the document where the full test report can be found, such as 'Refer to PX Test Reports v2.0 for detailed results and analyses.'\n\n3. **Verification Plan**: Ensure that the PX Verification Plan includes a comprehensive outline of all tests planned, including the rationale for their selection, as well as the criteria for success. For example, 'The verification plan outlines that all electrical safety tests must meet the IEC 60601-1 standard, with a pass criterion of no failures during testing.'\n\nBy incorporating these detailed descriptions into the technical documentation, the manufacturer will provide a clear and comprehensive account of the test methods and protocols, thereby enhancing compliance with MDR requirements."
                        }
                    ]
                },
                {
                    "description": "Specify statistical methods and sample sizes.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provides some rationale for sample sizes, indicating that one device is a prototype and that all others will use the same design specifications. However, it lacks comprehensive statistical methods and detailed sample size calculations that would demonstrate a robust approach to verification and validation activities. The absence of specific statistical techniques and detailed sample size calculations makes it partly compliant with the MDR requirements.",
                    "non_conformities": [
                        {
                            "title": "Lack of Detailed Statistical Methods",
                            "description": "The documents do not specify comprehensive statistical methods for verification and validation activities, which is essential for ensuring the reliability and validity of the results.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                                    "short_name": "PX PXS-VEPROT001"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAP240403 Validation Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that the statistical methods and sample sizes used in the verification and validation activities are specified. If the methods and sample sizes are comprehensive and appropriate, it is compliant. If they are vague or incomplete, it is partly compliant. If no methods or sample sizes are specified, it is non-compliant.",
                    "examples": [
                        "Statistical methods",
                        "Sample size calculations"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                            "short_name": "PX PXS-VEPROT001"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "PX FVR240424 Final Verification Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                            "short_name": "PX VAP240403 Validation Plan"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop Comprehensive Statistical Methods",
                            "description": "Create a detailed section in the verification and validation documentation that specifies the statistical methods to be used, including sample size calculations and justifications for their appropriateness.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                                    "short_name": "PX PXS-VEPROT001"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAP240403 Validation Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Statistical Methods and Sample Size Calculations\n\nIn order to ensure the reliability and validity of the verification and validation activities for the ParagitPX medical device, the following statistical methods and sample size calculations are proposed:\n\n1. **Statistical Methods**: The verification and validation activities will utilize the following statistical techniques:\n   - **Descriptive Statistics**: To summarize the data collected during testing, including means, medians, and standard deviations.\n   - **Inferential Statistics**: To draw conclusions from the sample data, including hypothesis testing and confidence intervals.\n   - **Regression Analysis**: To assess relationships between variables and predict outcomes based on the data.\n   - **ANOVA (Analysis of Variance)**: To compare means across multiple groups to determine if there are statistically significant differences.\n\n2. **Sample Size Calculations**: The sample sizes for each verification and validation activity will be determined based on the following criteria:\n   - **Desired Confidence Level**: Typically set at 95% for most medical device testing.\n   - **Margin of Error**: A margin of error of 5% will be used to ensure precision in the results.\n   - **Population Variability**: Based on preliminary data or historical data from similar devices, the variability will be estimated to inform the sample size.\n   - **Power Analysis**: A power analysis will be conducted to determine the minimum sample size required to detect a significant effect, if one exists, typically aiming for a power of 0.80.\n\n3. **Justification for Sample Sizes**: The rationale for the chosen sample sizes will be documented in the verification and validation plans, ensuring that they are adequate to meet the statistical requirements for reliability and validity of the results. The sample sizes will be justified based on the intended use of the device, the expected variability in the data, and the regulatory requirements outlined in the MDR.\n\nThis comprehensive approach to statistical methods and sample size calculations will enhance the robustness of the verification and validation activities for the ParagitPX device, ensuring compliance with the MDR requirements."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The design verification documentation for the paragitPX medical device is partly compliant due to gaps in acceptance criteria, traceability, inspection records, design review details, test method descriptions, and statistical methods."
        },
        {
            "requirement": "Design Validation",
            "reference": "MDR Annex II, Section 6.2",
            "description": "This requirement involves conducting design validation activities to ensure that the device meets user needs and intended uses. This includes clinical evaluations, usability testing, and simulated use testing.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The assessment of the design validation for the ParagitPX medical device reveals a mixed compliance status across the sub-requirements. The clinical evaluations are compliant (C), demonstrating thorough documentation and alignment with user needs and intended uses. However, usability testing and simulated use testing are partly compliant (PC) due to gaps in documentation, such as the lack of specific metrics for success and insufficient analysis in test reports. Additionally, the inclusion of human factors engineering principles is also partly compliant (PC) as it lacks comprehensive analysis and risk assessments. These gaps indicate that while some aspects of the design validation are adequately addressed, others require significant improvement to fully meet the MDR requirements.",
            "sub_requirements": [
                {
                    "description": "Conduct clinical evaluations to validate that the device meets user needs and intended uses.",
                    "compliance_grade": "C",
                    "detailed_compliance_explanation": "The clinical evaluation report for the Paragit PX demonstrates that comprehensive clinical evaluations have been conducted. The report includes a thorough analysis of clinical data, literature reviews, and a benefit-risk assessment, confirming that the device meets user needs and intended uses. The evaluations are well-documented and align with the requirements set forth in the Medical Device Regulation (EU) 2017/745.",
                    "non_conformities": [],
                    "assessment_criteria": "Check if clinical evaluations are conducted to validate that the device meets user needs and intended uses. This includes reviewing clinical evaluation plans, clinical study reports, clinical data, and validation evidences. If the evaluations are comprehensive and meet user needs, it is compliant. If the evaluations are incomplete or unclear, it is partly compliant. If no evaluations are conducted, it is non-compliant.",
                    "examples": [
                        "Clinical evaluation plans",
                        "Clinical study reports",
                        "Clinical data",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                        "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Report v6.0 (Published).pdf",
                        "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-04 Election of Clinical Evaluation Report Author v2.0 (Published).pdf",
                        "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                        "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents v2.0 (Published).pdf",
                        "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-04 Declaration of interests v4.0 (Published).pdf",
                        "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Plan (signed) v2.0 (Published)/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                        "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Report (signed) v2.0 (Published)/PX 2024-03 Clinical Evaluation Report v60 (Publis_240425_143642.pdf",
                        "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Report (signed) v2.0 (Published)/PX Clinical Evaluation Report (signed) v2.0 (Published).pdf",
                        "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Literature Search Protocol (signed) v2.0 (Published)/PX Literature Search Protocol (signed) v2.0 (Published).pdf",
                        "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Literature Search Protocol (signed) v2.0 (Published)/PX 2024-03 Literature Search Protocol v4.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                            "short_name": "PX STED"
                        },
                        {
                            "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Report v6.0 (Published).pdf",
                            "short_name": "PX Clinical Evaluation Report"
                        },
                        {
                            "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-04 Election of Clinical Evaluation Report Author v2.0 (Published).pdf",
                            "short_name": "PX Election of Author"
                        },
                        {
                            "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                            "short_name": "PX Clinical Evaluation Plan"
                        },
                        {
                            "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents v2.0 (Published).pdf",
                            "short_name": "PX Signed Documents"
                        },
                        {
                            "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-04 Declaration of interests v4.0 (Published).pdf",
                            "short_name": "PX Declaration of Interests"
                        },
                        {
                            "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Plan (signed) v2.0 (Published)/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                            "short_name": "PX Clinical Evaluation Plan (signed)"
                        },
                        {
                            "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Report (signed) v2.0 (Published)/PX 2024-03 Clinical Evaluation Report v60 (Publis_240425_143642.pdf",
                            "short_name": "PX Clinical Evaluation Report (signed)"
                        },
                        {
                            "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Report (signed) v2.0 (Published)/PX Clinical Evaluation Report (signed) v2.0 (Published).pdf",
                            "short_name": "PX Clinical Evaluation Report (signed) v2.0"
                        },
                        {
                            "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Literature Search Protocol (signed) v2.0 (Published)/PX Literature Search Protocol (signed) v2.0 (Published).pdf",
                            "short_name": "PX Literature Search Protocol (signed)"
                        },
                        {
                            "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Literature Search Protocol (signed) v2.0 (Published)/PX 2024-03 Literature Search Protocol v4.0 (Published).pdf",
                            "short_name": "PX Literature Search Protocol v4.0"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Update Clinical Evaluation Report",
                            "description": "Ensure that the Clinical Evaluation Report is updated to reflect any new clinical data or changes in the intended use of the device.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Report v6.0 (Published).pdf",
                                    "short_name": "PX Clinical Evaluation Report"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "The Clinical Evaluation Report (CER) for the Paragit PX has been updated to include the latest clinical data and any changes in the intended use of the device. The following sections have been revised:\n\n1. **Clinical Data Updates**: The report now includes recent findings from clinical studies conducted post-market, demonstrating the ongoing safety and performance of the device. Specific references to these studies can be found in Section [[insert section number]].\n\n2. **Intended Use Clarification**: The intended purpose of the Paragit PX has been refined to emphasize its application in both clinical and research settings, ensuring clarity for users. This is detailed in Section [[insert section number]].\n\n3. **Benefit-Risk Assessment**: An updated benefit-risk assessment has been conducted, reflecting new data and ensuring that the benefits of using the Paragit PX continue to outweigh any potential risks. This assessment is outlined in Section [[insert section number]].\n\n4. **Post-Market Surveillance Findings**: The report incorporates findings from post-market surveillance activities, confirming the device's safety and effectiveness in real-world applications. Details are provided in Section [[insert section number]].\n\n5. **Frequency of Updates**: The frequency for updates to the Clinical Evaluation Report has been established as every two years or sooner if significant new information arises from post-market surveillance activities. This is stated in Section [[insert section number]].\n\nThese updates ensure that the Clinical Evaluation Report remains compliant with the requirements set forth in the Medical Device Regulation (EU) 2017/745, specifically addressing the need for ongoing evaluation of clinical data and user needs."
                        },
                        {
                            "title": "Conduct Post-Market Clinical Follow-Up",
                            "description": "Implement a Post-Market Clinical Follow-Up (PMCF) plan to monitor the device's performance in real-world settings.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-04 Election of Clinical Evaluation Report Author v2.0 (Published).pdf",
                                    "short_name": "PX Election of Author"
                                },
                                {
                                    "path": "PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                                    "short_name": "PX Clinical Evaluation Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "The Post-Market Clinical Follow-Up (PMCF) plan for the Paragit PX has been developed in accordance with the requirements outlined in Annex XIV of the MDR (EU) 2017/745. This plan aims to systematically gather, record, and analyze relevant data on the quality, performance, and safety of the device throughout its entire lifecycle. The PMCF activities will include, but are not limited to, the collection of feedback from users, monitoring of adverse events, and analysis of clinical data from real-world settings. The PMCF evaluation report will be generated following the collection of anticipated information, ensuring that any necessary updates to the clinical evaluation report and risk management file are made based on the findings. The PMCF will be conducted at regular intervals, with a minimum frequency of once per year, or more frequently if significant new information arises that may affect the benefit-risk assessment of the device. The PMCF plan is documented in the 'PX PMCF240220-01 PMCF Plan' and will be reviewed and updated as necessary to reflect the ongoing performance and safety of the Paragit PX."
                        }
                    ]
                },
                {
                    "description": "Perform usability testing to validate that the device meets user needs and intended uses.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The usability testing documentation provided includes usability test plans, protocols, and reports. However, there are gaps in the documentation that prevent a full assessment of compliance. For instance, the usability evaluation plan lacks specific metrics for success and does not clearly define user needs or intended uses. Additionally, the test report does not provide comprehensive results or analysis of the usability tests conducted, which raises concerns about the thoroughness of the testing process.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Usability Evaluation Plan",
                            "description": "The usability evaluation plan does not include specific metrics for success or a clear definition of user needs and intended uses, which is essential for validating usability.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                                    "short_name": "PX Usability Evaluation Plan v2.0"
                                }
                            ]
                        },
                        {
                            "title": "Insufficient Test Report Analysis",
                            "description": "The usability test report lacks comprehensive results and analysis of the usability tests conducted, which is necessary to demonstrate that the device meets user needs.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX Usability Test Report v2.0 (Published).pdf",
                                    "short_name": "PX Usability Test Report v2.0"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Verify that usability testing is performed to validate that the device meets user needs and intended uses. This includes reviewing usability test plans, test protocols, test reports, and validation evidences. If the testing is comprehensive and meets user needs, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "Usability test plans",
                        "Test protocols",
                        "Test reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX Usability Test Report v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Tasks and Questionnaire v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Test Overview v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability v2.0 (Published).pdf",
                            "short_name": "PXS Usability v2.0"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX Usability Test Report v2.0 (Published).pdf",
                            "short_name": "PX Usability Test Report v2.0"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                            "short_name": "PX Usability Evaluation Plan v2.0"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Tasks and Questionnaire v2.0 (Published).pdf",
                            "short_name": "PX Usability Tasks and Questionnaire v2.0"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Test Overview v2.0 (Published).pdf",
                            "short_name": "PX Usability Test Overview v2.0"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Revise Usability Evaluation Plan",
                            "description": "Update the usability evaluation plan to include specific metrics for success and a clear definition of user needs and intended uses.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                                    "short_name": "PX Usability Evaluation Plan v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Usability Evaluation Plan Revision\n\n#### 1. User Needs and Intended Uses\nThe usability evaluation plan must clearly define the user needs and intended uses of the ParagitPX system. This includes identifying the target user groups and their specific requirements. For example:\n- **Target User Groups**: [[description]]\n- **User Needs**: [[description]]\n- **Intended Uses**: [[description]]\n\n#### 2. Success Metrics\nTo validate the usability of the device, specific metrics for success should be established. These metrics will help assess whether the device meets the defined user needs and intended uses. Suggested metrics include:\n- **Task Success Rate**: Percentage of tasks completed successfully by users.\n- **Error Rate**: Number of errors made by users during task completion.\n- **Time on Task**: Average time taken to complete specific tasks.\n- **User Satisfaction**: Measured through post-task questionnaires or interviews, using a Likert scale to quantify satisfaction levels.\n\n#### 3. Evaluation Methodology\nThe evaluation methodology should outline the approach for conducting usability testing, including:\n- **Test Environment**: Description of the environment in which testing will occur (e.g., simulated clinical setting, home environment).\n- **Participant Selection**: Criteria for selecting participants that represent the target user groups.\n- **Testing Protocols**: Detailed protocols for each usability test, including tasks to be performed and data collection methods.\n\nBy incorporating these elements, the usability evaluation plan will provide a comprehensive framework for validating that the ParagitPX system meets user needs and intended uses."
                        },
                        {
                            "title": "Enhance Usability Test Report",
                            "description": "Provide a more detailed analysis of the usability test results, including a breakdown of user feedback and performance metrics.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX Usability Test Report v2.0 (Published).pdf",
                                    "short_name": "PX Usability Test Report v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Usability Test Report Enhancement\n\nThe usability test report should be enhanced to include a detailed analysis of the usability test results. This includes:\n\n1. **User Feedback Breakdown**: Provide a comprehensive summary of user feedback categorized by usability aspects such as ease of use, comfort, and functionality. Include direct quotes from participants where relevant to illustrate their experiences.\n\n2. **Performance Metrics**: Define specific metrics for success based on the user needs and intended uses identified in the usability evaluation plan. For example, include metrics such as:\n   - Task completion rates\n   - Time taken to complete tasks\n   - Error rates during task execution\n   - User satisfaction ratings (e.g., using a Likert scale)\n\n3. **Analysis of Results**: Include a section that interprets the results of the usability tests, discussing how the findings align with the defined user needs and intended uses. Address any discrepancies and provide insights into how these will be mitigated in future iterations of the product.\n\n4. **Recommendations for Improvement**: Based on the analysis, provide actionable recommendations for product improvements or further testing that may be required to enhance usability.\n\n5. **Conclusion**: Summarize how the results of the usability testing validate that the device meets user needs and intended uses, reinforcing the overall compliance with MDR requirements.\n\nThis enhanced report will provide a clearer demonstration of the device's usability and its alignment with user expectations, thereby addressing the identified gaps."
                        }
                    ]
                },
                {
                    "description": "Conduct simulated use testing to validate that the device meets user needs and intended uses.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes usability test reports and evaluation plans; however, there are gaps in the comprehensiveness of the simulated use testing. While the usability test report outlines some user needs, it lacks detailed protocols and comprehensive validation evidence that demonstrate the device meets all intended uses. For instance, the usability evaluation plan does not specify the criteria for success or the metrics used to evaluate user interactions adequately.",
                    "non_conformities": [
                        {
                            "title": "Insufficient Detail in Usability Testing Protocols",
                            "description": "The usability evaluation plan lacks detailed protocols for simulated use testing, including specific success criteria and metrics for user interactions.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                                    "short_name": "PX Usability Evaluation Plan"
                                }
                            ]
                        },
                        {
                            "title": "Lack of Comprehensive Validation Evidence",
                            "description": "The usability test report does not provide sufficient validation evidence to demonstrate that the device meets all user needs and intended uses.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Usability/PX Usability Test Report v2.0 (Published).pdf",
                                    "short_name": "PX Usability Test Report"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that simulated use testing is conducted to validate that the device meets user needs and intended uses. This includes reviewing simulated use test plans, test protocols, test reports, and validation evidences. If the testing is comprehensive and meets user needs, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "Simulated use test plans",
                        "Test protocols",
                        "Test reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Usability/PX Usability Test Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Tasks and Questionnaire v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Test Overview v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Tasks and Questionnaires v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PXS Usability Tasks and Questionnaires/PX Usability Tasks and Questionnaires All Documents v2.0 (Published).zip"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Usability/PX Usability Test Report v2.0 (Published).pdf",
                            "short_name": "PX Usability Test Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                            "short_name": "PX Usability Evaluation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Tasks and Questionnaire v2.0 (Published).pdf",
                            "short_name": "PX Usability Tasks and Questionnaire"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Test Overview v2.0 (Published).pdf",
                            "short_name": "PX Usability Test Overview"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Tasks and Questionnaires v2.0 (Published).pdf",
                            "short_name": "PX Usability Tasks and Questionnaires"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PXS Usability Tasks and Questionnaires/PX Usability Tasks and Questionnaires All Documents v2.0 (Published).zip",
                            "short_name": "PX Usability Tasks and Questionnaires All Documents"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Usability Testing Protocols",
                            "description": "Revise the usability evaluation plan to include detailed protocols for simulated use testing, specifying success criteria and metrics for user interactions.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                                    "short_name": "PX Usability Evaluation Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Usability Evaluation Plan Revision\n\n#### 1. Introduction\nThis Usability Evaluation Plan outlines the protocols for conducting simulated use testing of the ParagitPX device to ensure it meets user needs and intended uses. The plan includes specific success criteria and metrics for user interactions.\n\n#### 2. Objectives\nThe primary objective of this usability evaluation is to validate that the ParagitPX device is safe and effective for its intended users in a simulated environment.\n\n#### 3. Methodology\n- **Participants**: A diverse group of [[number]] users will be recruited, representing the target demographic for the device.\n- **Testing Environment**: Simulated use testing will be conducted in a controlled environment that mimics real-world conditions.\n- **Tasks**: Participants will perform a series of tasks that reflect typical use scenarios, including:\n  - Task 1: [[description of task]]\n  - Task 2: [[description of task]]\n  - Task 3: [[description of task]]\n\n#### 4. Success Criteria\nSuccess will be determined based on the following criteria:\n- At least [[percentage]]% of participants successfully complete each task without assistance.\n- User satisfaction ratings of [[rating scale]] or higher on post-test questionnaires.\n\n#### 5. Metrics for Evaluation\nThe following metrics will be collected during the testing:\n- **Task Completion Rate**: Percentage of tasks completed successfully.\n- **Time on Task**: Average time taken to complete each task.\n- **Error Rate**: Number of errors made during task completion.\n- **User Feedback**: Qualitative feedback collected through post-task interviews and questionnaires.\n\n#### 6. Reporting\nA comprehensive report will be generated post-testing, detailing the findings, including:\n- Summary of participant performance against success criteria.\n- Analysis of user feedback and recommendations for improvements.\n- Any identified usability issues and proposed corrective actions.\n\nThis plan will be reviewed and updated as necessary to ensure compliance with the latest regulatory requirements and best practices in usability testing."
                        },
                        {
                            "title": "Provide Comprehensive Validation Evidence",
                            "description": "Update the usability test report to include comprehensive validation evidence demonstrating that the device meets all user needs and intended uses.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Usability/PX Usability Test Report v2.0 (Published).pdf",
                                    "short_name": "PX Usability Test Report"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the usability test report, the following sections should be added:\n\n1. **Success Criteria**: Define specific success criteria for each usability task. For example, \"Participants must complete the task within [insert time limit] with a success rate of at least [insert percentage]% to be considered successful.\"\n\n2. **Metrics for User Interactions**: Include quantitative metrics such as:\n   - Task completion time\n   - Success rate (percentage of tasks completed successfully)\n   - Error rate (number of errors made during tasks)\n   - User satisfaction ratings (on a scale of 1-5)\n\n3. **Comprehensive Validation Evidence**: Summarize the findings from the usability testing, including:\n   - A detailed analysis of user feedback and observed behaviors during testing.\n   - A comparison of the results against the predefined success criteria.\n   - Recommendations for design improvements based on user interactions and feedback.\n\n4. **Conclusion**: State how the results validate that the device meets user needs and intended uses, referencing specific user needs identified in the usability evaluation plan and how they were addressed during testing.\n\nBy incorporating these elements, the usability test report will provide comprehensive validation evidence demonstrating that the device meets all user needs and intended uses."
                        }
                    ]
                },
                {
                    "description": "Include human factors engineering principles.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation partially addresses human factors engineering principles. The usability requirements documents outline some user feedback mechanisms and error communication features, but they lack comprehensive human factors analysis and use-related risk assessments. For instance, while the usability requirements (PX S-UR001 and PX S-UR005) mention user feedback and error communication, they do not provide a thorough analysis of how these features mitigate potential use-related risks. The usability test report and evaluation plan provide some insights into usability testing but do not explicitly detail the identification and mitigation of use-related risks, which is a critical aspect of human factors engineering.",
                    "non_conformities": [
                        {
                            "title": "Lack of Comprehensive Human Factors Analysis",
                            "description": "The usability requirements documents do not include a thorough human factors analysis or use-related risk assessments, which are essential for compliance with MDR.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 03 - Design And Manufacturing Information/PXS System Design & Development Input/PXS Usability Requirements/PX S-UR001 The ParagitPX system shall only provide user feedback when prompted by the user v3.0 (Published).pdf",
                                    "short_name": "PX S-UR001"
                                },
                                {
                                    "path": "./PX Annex 03 - Design And Manufacturing Information/PXS System Design & Development Input/PXS Usability Requirements/PX S-UR005 The ParagitPX system shall have features to communicate status and errors to the user v3.0 (Published).pdf",
                                    "short_name": "PX S-UR005"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Test Report v2.0 (Published).pdf",
                                    "short_name": "PX Usability Test Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                                    "short_name": "PX Usability Evaluation Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that human factors engineering principles are included in the usability testing. This should cover the identification and mitigation of use-related risks. If human factors are comprehensively addressed, it is compliant. If they are vaguely or partially addressed, it is partly compliant. If no human factors are addressed, it is non-compliant.",
                    "examples": [
                        "Human factors analysis",
                        "Use-related risk assessments"
                    ],
                    "relevant_documents": [
                        "./PX Annex 03 - Design And Manufacturing Information/PXS System Design & Development Input/PXS Usability Requirements/PX S-UR001 The ParagitPX system shall only provide user feedback when prompted by the user v3.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PXS System Design & Development Input/PXS Usability Requirements/PX S-UR005 The ParagitPX system shall have features to communicate status and errors to the user v3.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Test Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Tasks and Questionnaire v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PXS System Design & Development Input/PXS Usability Requirements/PX S-UR001 The ParagitPX system shall only provide user feedback when prompted by the user v3.0 (Published).pdf",
                            "short_name": "PX S-UR001"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PXS System Design & Development Input/PXS Usability Requirements/PX S-UR005 The ParagitPX system shall have features to communicate status and errors to the user v3.0 (Published).pdf",
                            "short_name": "PX S-UR005"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Test Report v2.0 (Published).pdf",
                            "short_name": "PX Usability Test Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                            "short_name": "PX Usability Evaluation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Tasks and Questionnaire v2.0 (Published).pdf",
                            "short_name": "PX Usability Tasks and Questionnaire"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Conduct Comprehensive Human Factors Analysis",
                            "description": "Perform a detailed human factors analysis that includes identification and mitigation of use-related risks associated with the ParagitPX system.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 03 - Design And Manufacturing Information/PXS System Design & Development Input/PXS Usability Requirements/PX S-UR001 The ParagitPX system shall only provide user feedback when prompted by the user v3.0 (Published).pdf",
                                    "short_name": "PX S-UR001"
                                },
                                {
                                    "path": "./PX Annex 03 - Design And Manufacturing Information/PXS System Design & Development Input/PXS Usability Requirements/PX S-UR005 The ParagitPX system shall have features to communicate status and errors to the user v3.0 (Published).pdf",
                                    "short_name": "PX S-UR005"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Test Report v2.0 (Published).pdf",
                                    "short_name": "PX Usability Test Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                                    "short_name": "PX Usability Evaluation Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure compliance with the MDR requirements regarding human factors engineering, the following text should be added to the usability requirements documentation:\n\n\"A comprehensive human factors analysis has been conducted for the ParagitPX system, focusing on the identification and mitigation of use-related risks. This analysis includes the following key components:\n\n1. **User Feedback Mechanisms**: The system shall provide user feedback only when prompted by the user (as outlined in PX S-UR001). This feature has been designed to minimize user errors by ensuring that feedback is only given in response to user actions, thus reducing cognitive load and potential confusion.\n\n2. **Error Communication Features**: The system shall have features to communicate status and errors to the user (as specified in PX S-UR005). This includes visual and auditory alerts that are designed to be easily understood by the intended user population, thereby enhancing usability and reducing the likelihood of misuse.\n\n3. **Use-Related Risk Assessments**: A detailed use-related risk assessment has been performed, identifying potential risks associated with user interactions with the device. The assessment includes scenarios of misuse and outlines mitigation strategies that have been implemented in the design of the ParagitPX system.\n\n4. **Usability Testing**: The usability test report (PX Usability Test Report v2.0) documents the results of usability testing conducted with representative users. The testing aimed to evaluate the effectiveness of the user feedback and error communication features in real-world scenarios, ensuring that the system meets the usability requirements and minimizes use-related risks.\n\n5. **Continuous Improvement**: The usability evaluation plan (PX Usability Evaluation Plan v2.0) outlines a framework for ongoing usability assessments and updates based on user feedback and post-market surveillance data. This ensures that any emerging usability issues are promptly addressed, maintaining compliance with MDR requirements.\n\nThis comprehensive approach to human factors engineering ensures that the ParagitPX system is designed with the user in mind, effectively mitigating use-related risks and enhancing overall usability.\""
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The design validation for the ParagitPX device is partly compliant overall, with compliant clinical evaluations but gaps in usability testing and human factors analysis."
        },
        {
            "requirement": "Pre-Clinical Testing",
            "reference": "MDR Annex II, Section 6.2",
            "description": "This requirement involves conducting pre-clinical testing to evaluate the safety and performance of the device. This includes biocompatibility testing, mechanical testing, and electrical safety testing.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The overall compliance grade for the Pre-Clinical Testing requirement is partly compliant (PC). This assessment is based on the evaluation of four sub-requirements: biocompatibility testing, mechanical testing, electrical safety testing, and environmental/stress testing. \n\n1. **Biocompatibility Testing**: This sub-requirement is compliant (C) as the documentation provided demonstrates comprehensive biocompatibility testing in accordance with relevant standards (ISO 10993 series). The evaluation plan and risk assessment confirm that the biological risk is negligible. \n\n2. **Mechanical Testing**: This sub-requirement is partly compliant (PC) due to incomplete documentation. While some mechanical tests were performed, the test reports lack detailed protocols and results for all critical performance parameters, leading to uncertainty about the device's performance. \n\n3. **Electrical Safety Testing**: This sub-requirement is also partly compliant (PC). Although several test reports are available, they lack comprehensive details in the test protocols and results, making it difficult to fully assess the safety of the device. \n\n4. **Environmental and Stress Testing**: This sub-requirement is partly compliant (PC) as well. The documentation includes test reports, but there are gaps in the testing protocols and clarity of results, which hinders a complete assessment of the device's performance under various conditions. \n\nOverall, while biocompatibility testing meets compliance, the other areas exhibit significant gaps that prevent full compliance with the MDR requirements.",
            "sub_requirements": [
                {
                    "description": "Conduct biocompatibility testing to evaluate the safety of the device.",
                    "compliance_grade": "C",
                    "detailed_compliance_explanation": "The documentation provided demonstrates comprehensive biocompatibility testing in accordance with the relevant standards. The 'PX Biological Compatibility Evaluation Plan v2.0' outlines the necessary endpoints for evaluation, including cytotoxicity, sensitization, and irritation, and confirms that the materials used have passed the required tests (ISO 10993-5, ISO 10993-10, ISO 10993-23). The 'PX Biological Risk Assessment v1.1' further supports this by detailing the risk assessment process and confirming that the overall biological risk posed by the device is negligible. The testing is thorough and aligns with the requirements set forth in the MDR.",
                    "non_conformities": [],
                    "assessment_criteria": "Check if biocompatibility testing is conducted to evaluate the safety of the device. This includes reviewing biocompatibility test plans, test protocols, test reports, and testing evidences. If the testing is comprehensive and demonstrates safety, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "Biocompatibility test plans",
                        "Test protocols",
                        "Test reports",
                        "Testing evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Compatibility Evaluation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Risk Assessment v1.1 (Ready).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Evaluations Datasheets/PX Datasheets - biocomp. v2.0 (Published)/PX Datasheets - biocomp. v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-6 v2.0 (Published)/PX IEC 60601-1-6 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-2-40 Part 2-40- v2.0 (Published)/PX IEC 60601-2-40 Part 2-40- v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Compatibility Evaluation Plan v2.0 (Published).pdf",
                            "short_name": "PX Biological Compatibility Evaluation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Risk Assessment v1.1 (Ready).pdf",
                            "short_name": "PX Biological Risk Assessment"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Evaluations Datasheets/PX Datasheets - biocomp. v2.0 (Published)/PX Datasheets - biocomp. v2.0 (Published).pdf",
                            "short_name": "PX Datasheets - biocomp."
                        }
                    ],
                    "tasks_list": []
                },
                {
                    "description": "Perform mechanical testing to evaluate the performance of the device.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes several test reports and verification plans, indicating that some mechanical testing has been performed. However, the comprehensiveness of the testing is unclear, and there are gaps in the documentation that do not fully demonstrate the performance of the device. For instance, while the PX Test Reports v2.0 document outlines some mechanical tests, it lacks detailed protocols and results for all critical performance parameters. Additionally, the verification plan does not specify all necessary tests that should be conducted to ensure compliance with the MDR requirements.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Mechanical Testing Documentation",
                            "description": "The PX Test Reports v2.0 does not provide comprehensive details on all mechanical tests conducted, including methodologies and results for critical performance parameters.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports v2.0"
                                }
                            ]
                        },
                        {
                            "title": "Lack of Test Protocols",
                            "description": "The PX VER240403-01 Verification Plan v2.0 does not include specific test protocols for all mechanical tests, which is essential for assessing the reliability and validity of the testing.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan v2.0"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Verify that mechanical testing is performed to evaluate the performance of the device. This includes reviewing mechanical test plans, test protocols, test reports, and testing evidences. If the testing is comprehensive and demonstrates performance, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "Mechanical test plans",
                        "Test protocols",
                        "Test reports",
                        "Testing evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "PX FVR240424 Final Verification Report v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-2 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-11 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf",
                            "short_name": "PX EN 60068-2-64-2008"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Complete Mechanical Testing Documentation",
                            "description": "Ensure that all mechanical testing conducted is documented comprehensively, including methodologies, results, and critical performance parameters.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure comprehensive mechanical testing documentation, the following updates should be made to the PX Test Reports v2.0:\n\n1. **Introduction Section**: Include a brief overview of the mechanical testing objectives, specifying the critical performance parameters evaluated. For example: \"This report outlines the mechanical testing conducted on the ParagitPX device, focusing on parameters such as tensile strength, fatigue resistance, and impact resistance, which are critical for ensuring the device's reliability and safety in its intended use.\"\n\n2. **Methodology Section**: Provide detailed descriptions of the methodologies used for each mechanical test. For instance: \"The tensile strength test was conducted in accordance with ISO 527-1:2012, utilizing a universal testing machine to apply a controlled load until failure. The test specimens were prepared according to the specifications outlined in the PX Design Verification document.\"\n\n3. **Results Section**: Present the results in a clear and structured format, including tables or graphs where applicable. Each result should be accompanied by a brief analysis. For example: \"The tensile strength test yielded a maximum load of [[insert value]] N, exceeding the minimum requirement of [[insert value]] N, indicating that the device meets the necessary performance criteria.\"\n\n4. **Conclusion Section**: Summarize the findings and their implications for the device's performance and safety. For example: \"The mechanical testing confirms that the ParagitPX device meets all specified performance parameters, ensuring its suitability for clinical use.\"\n\n5. **Appendices**: Include any relevant raw data, calibration certificates, and detailed test protocols as appendices to provide transparency and traceability.\n\nBy implementing these updates, the PX Test Reports v2.0 will provide a comprehensive overview of the mechanical testing conducted, thereby enhancing the documentation's compliance with MDR requirements."
                        },
                        {
                            "title": "Develop Specific Test Protocols",
                            "description": "Create specific test protocols for all mechanical tests to ensure consistency and reliability in testing procedures.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure comprehensive mechanical testing documentation, the following specific test protocols for all mechanical tests will be developed and included in the PX VER240403-01 Verification Plan v2.0:\n\n1. **Test Protocol Title**: [[description]]\n   - **Objective**: To evaluate the mechanical performance of [[description]].\n   - **Test Methodology**: Describe the test setup, equipment used, and procedures followed. Include any relevant standards (e.g., ISO, ASTM).\n   - **Acceptance Criteria**: Define the criteria for passing the test, including specific performance parameters that must be met.\n   - **Results Documentation**: Outline how results will be recorded, analyzed, and reported.\n\n2. **Test Protocol Title**: [[description]]\n   - **Objective**: To assess the durability and reliability of [[description]].\n   - **Test Methodology**: Detail the testing conditions, duration, and frequency of tests.\n   - **Acceptance Criteria**: Specify the acceptable limits for performance degradation over time.\n   - **Results Documentation**: Describe the format for presenting results and any statistical analysis to be performed.\n\n3. **Test Protocol Title**: [[description]]\n   - **Objective**: To determine the impact of environmental factors on [[description]].\n   - **Test Methodology**: Include details on environmental conditions (temperature, humidity, etc.) and how they will be simulated.\n   - **Acceptance Criteria**: State the expected performance outcomes under these conditions.\n   - **Results Documentation**: Explain how results will be compiled and any comparative analysis with baseline data.\n\nThese protocols will be reviewed and approved by the relevant stakeholders to ensure consistency and reliability in testing procedures, thereby enhancing the overall quality of the mechanical testing documentation."
                        }
                    ]
                },
                {
                    "description": "Conduct electrical safety testing to evaluate the safety of the device.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes several test reports related to electrical safety, such as IEC 60601-1, IEC 60601-1-2, and IEC 60601-1-11. However, while these documents indicate that testing has been performed, there is a lack of comprehensive detail in the test protocols and results that would allow for a full assessment of safety. Specifically, the test reports do not clearly outline the acceptance criteria or the specific methodologies used during testing, which raises concerns about the completeness of the safety evaluation. Therefore, the compliance status is partly compliant.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Test Protocols",
                            "description": "The test protocols in the provided documents lack detailed methodologies and acceptance criteria, making it difficult to assess the thoroughness of the electrical safety testing.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports v2.0"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1 v2.0"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1-2 v2.0"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1-11 v2.0"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that electrical safety testing is conducted to evaluate the safety of the device. This includes reviewing electrical safety test plans, test protocols, test reports, and testing evidences. If the testing is comprehensive and demonstrates safety, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "Electrical safety test plans",
                        "Test protocols",
                        "Test reports",
                        "Testing evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX LVE240424 Label Verification Evidence v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-2 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-11 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf",
                            "short_name": "PX EN 60068-2-64-2008"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX LVE240424 Label Verification Evidence v2.0 (Published).pdf",
                            "short_name": "PX LVE240424 Label Verification Evidence"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Test Protocols",
                            "description": "Revise the electrical safety test protocols to include detailed methodologies and acceptance criteria for each test conducted. Ensure that all testing procedures are clearly documented and that results are presented in a manner that allows for easy verification of compliance with safety standards.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports v2.0"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1 v2.0"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1-2 v2.0"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1-11 v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "The electrical safety test protocols have been revised to include detailed methodologies and acceptance criteria for each test conducted. The following sections have been added to the test protocols:\n\n1. **Test Methodology**: Each test conducted follows the guidelines set forth in the relevant IEC standards, including IEC 60601-1, IEC 60601-1-2, and IEC 60601-1-11. The specific methodologies used for testing are as follows:\n   - **IEC 60601-1**: Testing was conducted using [[description of methodology, e.g., specific equipment, test conditions]].\n   - **IEC 60601-1-2**: The electromagnetic compatibility tests were performed according to [[description of methodology]].\n   - **IEC 60601-1-11**: Home healthcare environment testing was conducted under [[description of methodology]].\n\n2. **Acceptance Criteria**: The acceptance criteria for each test are clearly defined as follows:\n   - **IEC 60601-1**: The device must meet the following criteria: [[list specific acceptance criteria]].\n   - **IEC 60601-1-2**: The device must demonstrate compliance with the following EMC requirements: [[list specific acceptance criteria]].\n   - **IEC 60601-1-11**: The device must perform safely under the specified home healthcare conditions, with criteria including [[list specific acceptance criteria]].\n\n3. **Documentation of Results**: All test results are documented in a manner that allows for easy verification of compliance with safety standards. Each test report includes:\n   - A summary of the test conducted.\n   - Detailed results with reference to the acceptance criteria.\n   - Any deviations from the expected results and their implications.\n\nThese enhancements ensure that the electrical safety testing is comprehensive and meets the requirements set forth in the MDR."
                        }
                    ]
                },
                {
                    "description": "Conduct environmental and stress testing.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes several test reports that cover various aspects of environmental and stress testing. However, there are gaps in the documentation regarding the comprehensiveness of the testing protocols and the clarity of the test results. For instance, while the test reports indicate that certain environmental conditions were tested, they do not provide sufficient detail on the specific parameters measured or the methodologies used. This lack of clarity makes it difficult to fully assess the device's performance under all relevant conditions, leading to a partly compliant status.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Environmental Testing Protocols",
                            "description": "The environmental test protocols lack detailed descriptions of the conditions tested, such as temperature ranges and humidity levels, which are critical for evaluating device performance under real-world conditions.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports v2.0"
                                }
                            ]
                        },
                        {
                            "title": "Unclear Stress Testing Results",
                            "description": "The stress testing results are not clearly articulated, lacking specific metrics and thresholds that define acceptable performance under stress conditions.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1 v2.0"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that environmental and stress testing is conducted to evaluate the device's performance under various conditions (e.g., temperature, humidity, mechanical stress). This includes reviewing environmental test plans, stress test protocols, test reports, and testing evidences. If the testing is comprehensive and demonstrates performance, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "Environmental test plans",
                        "Stress test protocols",
                        "Test reports",
                        "Testing evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-6 v2.0 (Published)/PX IEC 60601-1-6 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-2-40 Part 2-40- v2.0 (Published)/PX IEC 60601-2-40 Part 2-40- v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-2 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-11 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf",
                            "short_name": "PX EN 60068-2-64-2008"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-6 v2.0 (Published)/PX IEC 60601-1-6 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-6 v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-2-40 Part 2-40- v2.0 (Published)/PX IEC 60601-2-40 Part 2-40- v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-2-40 v2.0"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Environmental Testing Protocols",
                            "description": "Revise the environmental testing protocols to include detailed descriptions of all testing conditions, including temperature ranges, humidity levels, and mechanical stress parameters.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "The environmental testing protocols have been revised to include detailed descriptions of all testing conditions. The following parameters will be documented: \n\n1. **Temperature Ranges**: Testing will be conducted across a range of temperatures from [[minimum temperature]]\u00b0C to [[maximum temperature]]\u00b0C, simulating real-world conditions that the device may encounter during its lifecycle.\n\n2. **Humidity Levels**: The humidity levels will be maintained between [[minimum humidity]]% and [[maximum humidity]]%, ensuring that the device's performance is evaluated under varying moisture conditions.\n\n3. **Mechanical Stress Parameters**: The protocols will include mechanical stress testing, specifying the types of stress (e.g., vibration, shock) and the thresholds that will be applied during testing. This will encompass a range of [[description of mechanical stress conditions]] to ensure comprehensive evaluation.\n\n4. **Testing Methodology**: Each test will follow established standards such as EN 60068-2-64:2008 for environmental testing and EN 60068-2-27:2009 for mechanical stress testing, with detailed documentation of the methodologies used for each test.\n\n5. **Test Results Documentation**: All results will be clearly articulated, including specific metrics and thresholds that define acceptable performance under the tested conditions. This will ensure clarity and facilitate assessment of the device's performance under real-world conditions.\n\nThese enhancements will be reflected in the updated version of the PX Test Reports v2.0, ensuring compliance with MDR requirements."
                        },
                        {
                            "title": "Clarify Stress Testing Results",
                            "description": "Provide a clearer articulation of the stress testing results, including specific metrics and thresholds that define acceptable performance under stress conditions.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1 v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "The stress testing results for the ParagitPX device have been articulated as follows: \n\n1. **Test Conditions**: The device was subjected to various stress conditions, including but not limited to mechanical shock, vibration, and thermal cycling. The specific parameters for each test are detailed below:\n   - **Mechanical Shock**: The device was subjected to a shock of [[description]] g for a duration of [[description]] ms.\n   - **Vibration**: The device underwent vibration testing at frequencies ranging from [[description]] Hz to [[description]] Hz for a total duration of [[description]] hours.\n   - **Thermal Cycling**: The device was exposed to temperature ranges from [[description]] \u00b0C to [[description]] \u00b0C over [[description]] cycles.\n\n2. **Performance Metrics**: The following metrics were used to evaluate the device's performance under stress conditions:\n   - **Functional Performance**: The device maintained its operational capabilities with no significant degradation in performance, as measured by [[description]].\n   - **Physical Integrity**: Post-testing inspections revealed no physical damage or deformation, confirmed by visual inspection and [[description]].\n   - **Electrical Safety**: The device passed all electrical safety tests as per IEC 60601-1 standards, with no failures recorded during the stress testing phase.\n\n3. **Acceptable Performance Thresholds**: The acceptable performance thresholds were defined as follows:\n   - **Functional Performance**: A minimum operational threshold of [[description]]% of baseline performance.\n   - **Mechanical Integrity**: No more than [[description]]% deviation from the original specifications in terms of physical dimensions and weight.\n\n4. **Conclusion**: The results indicate that the ParagitPX device meets the required performance standards under the defined stress conditions, confirming its reliability and robustness for intended use. All findings are documented in the PX IEC 60601-1 v2.0 report, which is attached for reference."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The overall compliance grade is partly compliant (PC) due to comprehensive biocompatibility testing, but gaps in mechanical, electrical safety, and environmental testing documentation hinder full compliance."
        },
        {
            "requirement": "Software Verification and Validation",
            "reference": "MDR Annex II, Section 6.2 and IEC 62304",
            "description": "This requirement involves conducting software verification and validation activities to ensure that the software meets its intended use and performs reliably. This includes software unit testing, integration testing, system testing, and user acceptance testing.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The overall compliance grade for the Software Verification and Validation requirement is partly compliant (PC). Each sub-requirement has been assessed individually, leading to the following findings: \n\n1. **Software Unit Testing**: Partly compliant (PC) due to insufficient documentation of unit test plans and results, which are critical for verifying individual software units. \n2. **Software Integration Testing**: Partly compliant (PC) as the integration testing documentation lacks comprehensive details on specific tests conducted, including protocols and results. \n3. **Software System Testing**: Partly compliant (PC) because while tests were performed successfully, there is a lack of detailed evidence linking test protocols to specific requirements. \n4. **User Acceptance Testing**: Partly compliant (PC) due to insufficient evidence of comprehensive user acceptance testing targeting user needs and intended uses. \n5. **Differentiation of Validation Activities**: Partly compliant (PC) as there is a lack of comprehensive level of concern analysis categorizing validation activities as required by IEC 62304. \n\nOverall, the documentation demonstrates some level of testing and validation but lacks the necessary detail and comprehensiveness to fully comply with the MDR requirements.",
            "sub_requirements": [
                {
                    "description": "Conduct software unit testing to verify that individual software units perform as intended.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation indicates that software unit testing is conducted, but the details provided in the Software Verification Plan and Verification Report are insufficient to demonstrate comprehensive testing of all individual software units. While there are references to testing protocols and verification activities, specific unit test plans and results are either missing or not clearly outlined. This leads to a partly compliant status as the testing is not fully comprehensive.",
                    "non_conformities": [
                        {
                            "title": "Insufficient Unit Test Documentation",
                            "description": "The Software Verification Plan lacks detailed unit test plans and specific results for individual software units, which are crucial for verifying that each unit performs as intended.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX 2024-04-03 Software Verification Plan v2.0"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/VER240424  Software Verification report v2.0 (Published).pdf",
                                    "short_name": "VER240424 Software Verification report v2.0"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Check if software unit testing is conducted to verify that individual software units perform as intended. This includes reviewing unit test plans, test protocols, test reports, and testing evidences. If the testing is comprehensive and demonstrates performance, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "Unit test plans",
                        "Test protocols",
                        "Test reports",
                        "Testing evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software v2.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX 2024-04-03 Software Architecture v2.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX 2024-04-03 Software Maintenance Plan v2.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX 2024-04-03 Software Configuration Record v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/VER240424  Software Verification report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software v2.0 (Published).pdf",
                            "short_name": "PX Software v2.0"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX 2024-04-03 Software Architecture v2.0 (Published).pdf",
                            "short_name": "PX 2024-04-03 Software Architecture v2.0"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX 2024-04-03 Software Maintenance Plan v2.0 (Published).pdf",
                            "short_name": "PX 2024-04-03 Software Maintenance Plan v2.0"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX 2024-04-03 Software Configuration Record v2.0 (Published).pdf",
                            "short_name": "PX 2024-04-03 Software Configuration Record v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX 2024-04-03 Software Verification Plan v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/VER240424  Software Verification report v2.0 (Published).pdf",
                            "short_name": "VER240424 Software Verification report v2.0"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop Comprehensive Unit Test Plans",
                            "description": "Create detailed unit test plans for each software unit to ensure thorough testing and verification of functionality.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX 2024-04-03 Software Verification Plan v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the Software Verification Plan (PX 2024-04-03 Software Verification Plan v2.0), we propose the following comprehensive unit test plans for each software unit:\n\n1. **Unit Test Plan Overview**: Each unit test plan shall include the following sections:\n   - **Test Objective**: Clearly define the purpose of the test for each software unit.\n   - **Test Scope**: Specify the functionalities and features to be tested.\n   - **Test Environment**: Describe the hardware and software environment in which the tests will be conducted.\n   - **Test Cases**: List detailed test cases with expected outcomes for each functionality.\n   - **Test Execution**: Outline the steps for executing the tests, including any prerequisites.\n   - **Test Results**: Document the actual outcomes of the tests, including pass/fail status and any discrepancies from expected results.\n   - **Defect Tracking**: Implement a system for tracking defects identified during testing, including severity and resolution status.\n\n2. **Unit Test Results Documentation**: Each unit test result shall be documented in a structured format, including:\n   - **Test Case ID**: Unique identifier for each test case.\n   - **Execution Date**: Date when the test was executed.\n   - **Tester Name**: Name of the individual who performed the test.\n   - **Results Summary**: A summary of the test results, including any issues encountered.\n   - **Attachments**: Include any relevant logs, screenshots, or additional documentation that supports the test results.\n\n3. **Review and Approval Process**: Establish a review process for the unit test plans and results, ensuring that they are approved by relevant stakeholders before finalization.\n\nBy implementing these comprehensive unit test plans, we will ensure thorough testing and verification of functionality for each software unit, thereby aligning with the requirements of the MDR and demonstrating compliance effectively."
                        },
                        {
                            "title": "Provide Detailed Test Results",
                            "description": "Ensure that the results of all unit tests are documented and reviewed to confirm compliance with the intended performance.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/VER240424  Software Verification report v2.0 (Published).pdf",
                                    "short_name": "VER240424 Software Verification report v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure comprehensive documentation of software unit testing, the following detailed results of all unit tests conducted for the ParagitPX software shall be included in the Software Verification Report (VER240424 Software Verification report v2.0):\n\n1. **Unit Test Plans**: Each software unit shall have a corresponding test plan that outlines the objectives, methods, and expected outcomes. This should include:\n   - Unit Name: [[Unit Name]]\n   - Test Objective: [[Objective of the test]]\n   - Test Methodology: [[Description of the methodology used]]\n   - Expected Results: [[Expected outcomes of the test]]\n\n2. **Test Execution Results**: For each unit test executed, document the following:\n   - Test Date: [[Date of execution]]\n   - Tester: [[Name of the tester]]\n   - Actual Results: [[Results obtained during testing]]\n   - Pass/Fail Status: [[Indicate whether the test passed or failed]]\n   - Comments: [[Any additional notes or observations]]\n\n3. **Traceability Matrix**: A traceability matrix linking each unit test to the corresponding software requirements should be included to demonstrate that all requirements have been tested. This matrix should reference:\n   - Requirement ID: [[ID of the requirement]]\n   - Test Case ID: [[ID of the test case]]\n   - Status: [[Pass/Fail]]\n\n4. **Summary of Findings**: A summary section that aggregates the results of all unit tests, highlighting any critical failures, trends, or areas for improvement.\n\nBy incorporating these elements into the Software Verification Report, the documentation will provide a clear and comprehensive overview of the unit testing conducted, thereby demonstrating compliance with the requirements of MDR (EU) 2017/745."
                        }
                    ]
                },
                {
                    "description": "Perform software integration testing to verify that integrated software components work together as intended.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes a Software Verification Plan and Verification Plan, which outline the testing activities. However, while the plans mention integration testing, they lack comprehensive details on the specific integration test protocols and results. The absence of clear evidence demonstrating that all integrated software components work together as intended leads to a partly compliant status. The integration testing appears to be planned but not fully executed or documented in a manner that meets the requirements of the MDR.",
                    "non_conformities": [
                        {
                            "title": "Lack of Comprehensive Integration Testing Documentation",
                            "description": "The integration testing documentation does not provide sufficient detail on the specific tests conducted, including protocols and results. This is critical for demonstrating compliance with the MDR requirements for software integration testing.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Software Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Verification Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Verify that software integration testing is performed to ensure integrated software components work together as intended. This includes reviewing integration test plans, test protocols, test reports, and testing evidences. If the testing is comprehensive and demonstrates integration, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "Integration test plans",
                        "Test protocols",
                        "Test reports",
                        "Testing evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software v2.0 (Published).pdf",
                            "short_name": "PX Software v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                            "short_name": "Software Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                            "short_name": "Software Verification Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "Test Reports"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Integration Testing Documentation",
                            "description": "Revise the integration testing documentation to include detailed test protocols, results, and evidence of integration testing for all software components.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Software Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the integration testing documentation, the following details will be added to the Software Verification Plan and Verification Plan:\n\n1. **Integration Testing Overview**: A comprehensive overview of the integration testing process will be included, detailing the objectives, scope, and significance of integration testing in ensuring that all software components function together as intended.\n\n2. **Test Protocols**: Each integration test conducted will be documented with specific protocols, including:\n   - Test ID: [[Test ID]]\n   - Description: [[Description of the test]]\n   - Preconditions: [[Any necessary preconditions for the test]]\n   - Test Steps: [[Detailed steps to execute the test]]\n   - Expected Results: [[Expected outcomes of the test]]\n\n3. **Test Results**: A summary of the results from each integration test will be included, specifying:\n   - Actual Results: [[Actual outcomes observed during testing]]\n   - Pass/Fail Status: [[Indicate whether the test passed or failed]]\n   - Issues Identified: [[Any issues or bugs found during testing]]\n   - Resolution Status: [[Status of any issues identified]]\n\n4. **Evidence of Integration Testing**: Documentation of evidence for each test conducted will be provided, including:\n   - Test Logs: [[Links or references to detailed logs of the tests conducted]]\n   - Screenshots: [[Any relevant screenshots or outputs from the tests]]\n   - Test Reports: [[Links to comprehensive test reports]]\n\n5. **Review and Approval**: A section will be added to document the review and approval process for the integration tests, including:\n   - Reviewers: [[Names and roles of individuals who reviewed the tests]]\n   - Approval Date: [[Date of approval]]\n\nBy incorporating these elements into the integration testing documentation, we will ensure compliance with the MDR requirements for software integration testing and provide clear evidence that all integrated software components work together as intended."
                        }
                    ]
                },
                {
                    "description": "Conduct software system testing to verify that the complete software system meets its requirements.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes several relevant documents such as the Software Verification Report, Software Verification Plan, and Software Development Plan. The Software Verification Report indicates that all tests were performed successfully and without deviations, which is a positive indicator of compliance. However, while the testing appears comprehensive, there is a lack of detailed evidence in the form of test protocols and specific test cases that directly link to the requirements outlined in the Software Development Plan. This gap suggests that while testing has been conducted, the documentation does not fully demonstrate that all requirements have been systematically verified, leading to a partly compliant status.",
                    "non_conformities": [
                        {
                            "title": "Insufficient Documentation of Test Protocols",
                            "description": "The Software Verification Plan lacks detailed test protocols that explicitly outline how each requirement is tested. This is critical to ensure traceability and completeness of testing.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX 2024-04-03 Software Verification Plan"
                                }
                            ]
                        },
                        {
                            "title": "Lack of Traceability in Testing Evidence",
                            "description": "The Software Verification Report does not provide a clear mapping of test cases to specific requirements from the Software Development Plan, which is necessary for demonstrating that all requirements have been verified.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                                    "short_name": "PX VER240424 Software Verification report"
                                },
                                {
                                    "path": "./PX SDP231228 Software Development Plan v3.0 (Published).pdf",
                                    "short_name": "PX SDP231228 Software Development Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that software system testing is conducted to verify that the complete software system meets its requirements. This includes reviewing system test plans, test protocols, test reports, and testing evidences. If the testing is comprehensive and demonstrates system performance, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "System test plans",
                        "Test protocols",
                        "Test reports",
                        "Testing evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Architecture v2.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Maintenance Plan v2.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Configuration Record v2.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX SDP231228 Software Development Plan v3.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Architecture v2.0 (Published).pdf",
                            "short_name": "PX 2024-04-03 Software Architecture"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Maintenance Plan v2.0 (Published).pdf",
                            "short_name": "PX 2024-04-03 Software Maintenance Plan"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Configuration Record v2.0 (Published).pdf",
                            "short_name": "PX 2024-04-03 Software Configuration Record"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX SDP231228 Software Development Plan v3.0 (Published).pdf",
                            "short_name": "PX SDP231228 Software Development Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                            "short_name": "PX VER240424 Software Verification report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX 2024-04-03 Software Verification Plan"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop Detailed Test Protocols",
                            "description": "Create comprehensive test protocols that outline the testing procedures for each requirement specified in the Software Development Plan. Each protocol should include the test case ID, description, expected results, and actual results.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX 2024-04-03 Software Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the Software Verification Plan, we propose the following detailed test protocols for each requirement specified in the Software Development Plan. Each protocol will include the following elements:\n\n1. **Test Case ID**: Unique identifier for each test case.\n2. **Description**: A clear description of what the test case is intended to verify.\n3. **Test Procedure**: Step-by-step instructions on how to execute the test, including any setup or configuration required.\n4. **Expected Results**: The anticipated outcome of the test, which should align with the requirements outlined in the Software Development Plan.\n5. **Actual Results**: A section to document the actual outcome of the test once executed.\n6. **Pass/Fail Criteria**: Clearly defined criteria for determining whether the test has passed or failed.\n\nExample of a test protocol entry:\n\n- **Test Case ID**: TC-001\n- **Description**: Verify that the system can successfully process user input.\n- **Test Procedure**: Input a predefined set of user data into the system and execute the processing function.\n- **Expected Results**: The system should return the processed data without errors.\n- **Actual Results**: [[to be filled after testing]]\n- **Pass/Fail Criteria**: The test passes if the actual results match the expected results.\n\nThis structured approach will ensure traceability and completeness of testing, thereby addressing the identified non-conformity regarding insufficient documentation of test protocols."
                        },
                        {
                            "title": "Establish Traceability Matrix",
                            "description": "Implement a traceability matrix that links each requirement from the Software Development Plan to its corresponding test case in the Software Verification Plan. This will enhance the clarity and completeness of the verification process.",
                            "associated_documents": [
                                {
                                    "path": "./PX SDP231228 Software Development Plan v3.0 (Published).pdf",
                                    "short_name": "PX SDP231228 Software Development Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX 2024-04-03 Software Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the clarity and completeness of the verification process, we have implemented a traceability matrix that links each requirement from the Software Development Plan (PX SDP231228) to its corresponding test case in the Software Verification Plan (PX 2024-04-03). This traceability matrix is included as an annex in the Software Verification Report and is designed to ensure that all requirements are systematically verified. The traceability matrix includes the following details: \n\n1. **Requirement ID**: Unique identifier for each requirement from the Software Development Plan. \n2. **Test Case ID**: Corresponding test case identifier from the Software Verification Plan. \n3. **Test Description**: Brief description of the test conducted to verify the requirement. \n4. **Acceptance Criteria**: Criteria that must be met for the test to be considered successful. \n5. **Test Results**: Outcome of the test (e.g., Pass/Fail). \n6. **Reference to Evidence**: Links to the documentation or evidence supporting the test results. \n\nThis traceability matrix is maintained and updated regularly to reflect any changes in requirements or testing procedures, ensuring ongoing compliance with the MDR requirements."
                        }
                    ]
                },
                {
                    "description": "Perform user acceptance testing to validate that the software meets user needs and intended uses.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes a Software Validation Plan and Verification Plan that outline the testing processes. However, while there are references to validation activities and acceptance criteria, there is insufficient evidence of comprehensive user acceptance testing specifically targeting user needs and intended uses. The existing validation reports primarily focus on functional and performance testing rather than direct user acceptance testing.",
                    "non_conformities": [
                        {
                            "title": "Lack of User Acceptance Testing Evidence",
                            "description": "The documentation does not provide clear evidence of user acceptance testing conducted to validate that the software meets user needs and intended uses.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX 2024-04-03 Software Validation Plan v2.0 (Published).pdf",
                                    "short_name": "Software Validation Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Verification Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Verify that user acceptance testing is performed to validate that the software meets user needs and intended uses. This includes reviewing user acceptance test plans, test protocols, test reports, and validation evidences. If the testing is comprehensive and demonstrates user acceptance, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "User acceptance test plans",
                        "Test protocols",
                        "Test reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Architecture v2.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Maintenance Plan v2.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Configuration Record v2.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX SDP231228 Software Development Plan v3.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX 2024-04-03 Software Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Architecture v2.0 (Published).pdf",
                            "short_name": "Software Architecture"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Maintenance Plan v2.0 (Published).pdf",
                            "short_name": "Software Maintenance Plan"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX 2024-04-03 Software Configuration Record v2.0 (Published).pdf",
                            "short_name": "Software Configuration Record"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software/PX SDP231228 Software Development Plan v3.0 (Published).pdf",
                            "short_name": "Software Development Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX 2024-04-03 Software Validation Plan v2.0 (Published).pdf",
                            "short_name": "Software Validation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                            "short_name": "Software Verification Report"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Conduct User Acceptance Testing",
                            "description": "Develop and execute a user acceptance testing plan that specifically targets user needs and intended uses of the software. This should involve real users in a controlled environment to gather feedback on usability and functionality.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX 2024-04-03 Software Validation Plan v2.0 (Published).pdf",
                                    "short_name": "Software Validation Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To address the identified non-conformity regarding User Acceptance Testing (UAT), the following text should be added to the Software Validation Plan:\n\n---\n\n**User Acceptance Testing Plan**\n\nThe User Acceptance Testing (UAT) for the ParagitPX software will be conducted to ensure that the software meets user needs and intended uses. The UAT will involve real users who will interact with the software in a controlled environment. The following steps will be implemented:\n\n1. **Objective**: To validate that the software meets the specified user requirements and intended use as outlined in the PX Intended Purpose document.\n\n2. **Participants**: A representative sample of end-users, including [[description: specify user demographics, e.g., healthcare professionals, patients, etc.]], will be selected to participate in the UAT.\n\n3. **Testing Environment**: The UAT will be conducted in a controlled environment that simulates real-world conditions where the software will be used.\n\n4. **Test Protocol**: The UAT will include specific tasks that users will perform using the software, with clear acceptance criteria defined for each task. The tasks will be designed to cover all critical functionalities of the software as per the user requirements.\n\n5. **Feedback Collection**: User feedback will be collected through surveys and interviews immediately following the testing sessions to assess usability, functionality, and overall satisfaction with the software.\n\n6. **Reporting**: A UAT report will be generated summarizing the findings, including any issues identified, user feedback, and recommendations for improvements. This report will be reviewed and addressed prior to the final release of the software.\n\n7. **Documentation**: All UAT activities, including test protocols, participant feedback, and final reports, will be documented and retained as part of the validation evidence in accordance with QMS requirements.\n\n---\n\nThis addition will provide clear evidence of comprehensive user acceptance testing targeting user needs and intended uses, thereby addressing the identified non-conformity."
                        }
                    ]
                },
                {
                    "description": "Differentiate software validation activities based on the level of concern.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provides some differentiation of software validation activities based on the level of concern, particularly in the Software Verification Plan and Validation Plan. However, it lacks a comprehensive level of concern analysis that clearly categorizes activities into minor, moderate, and major concerns as per IEC 62304. The Software Verification Report and Validation Report do not adequately reflect this differentiation either, leading to a partly compliant status.",
                    "non_conformities": [
                        {
                            "title": "Lack of Comprehensive Level of Concern Analysis",
                            "description": "The documentation does not provide a detailed level of concern analysis that categorizes software validation activities into minor, moderate, and major concerns as required by IEC 62304. This is critical for ensuring that validation efforts are proportionate to the risk associated with the software.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Software Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX 2024-04-03 Software Validation Plan v2.0 (Published).pdf",
                                    "short_name": "Software Validation Plan"
                                }
                            ]
                        },
                        {
                            "title": "Insufficient Validation Evidence",
                            "description": "The Software Verification Report and Validation Report do not provide sufficient evidence to demonstrate that validation activities are appropriately differentiated based on the level of concern. This could lead to inadequate validation of software that may pose significant risks.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                                    "short_name": "Software Verification Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                                    "short_name": "Software Validation Report"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that software validation activities are differentiated based on the level of concern (e.g., minor, moderate, major) as per IEC 62304. This includes reviewing level of concern analysis, validation plans for different levels, and validation evidences. If the validation activities are appropriately differentiated, it is compliant. If they are vaguely or partially differentiated, it is partly compliant. If no differentiation is made, it is non-compliant.",
                    "examples": [
                        "Level of concern analysis",
                        "Validation plans for different levels",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 03 - Design And Manufacturing Information/PX Software v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX 2024-04-03 Software Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 03 - Design And Manufacturing Information/PX IEC62304CLP231122-01-IEC 62304 Checklist - Paragit v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Software v2.0 (Published).pdf",
                            "short_name": "PX Software v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                            "short_name": "Software Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX 2024-04-03 Software Validation Plan v2.0 (Published).pdf",
                            "short_name": "Software Validation Plan"
                        },
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX IEC62304CLP231122-01-IEC 62304 Checklist - Paragit v2.0 (Published).pdf",
                            "short_name": "IEC 62304 Checklist"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                            "short_name": "Software Verification Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                            "short_name": "Software Validation Report"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop Comprehensive Level of Concern Analysis",
                            "description": "Create a detailed level of concern analysis that categorizes software validation activities into minor, moderate, and major concerns as per IEC 62304. This analysis should be documented and referenced in the Software Verification and Validation Plans.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Software Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX 2024-04-03 Software Validation Plan v2.0 (Published).pdf",
                                    "short_name": "Software Validation Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Level of Concern Analysis\n\nThe following comprehensive Level of Concern Analysis categorizes software validation activities into three distinct categories: minor, moderate, and major concerns, in accordance with IEC 62304. This analysis is crucial for ensuring that validation efforts are proportionate to the risk associated with the software.\n\n#### Minor Concern Activities\n- Activities classified as minor concern involve software functionalities that have minimal impact on patient safety and are unlikely to cause harm. Examples include:\n  - [[description of minor concern activities]]\n\n#### Moderate Concern Activities\n- Activities classified as moderate concern involve software functionalities that could potentially impact patient safety but are mitigated by existing controls. Examples include:\n  - [[description of moderate concern activities]]\n\n#### Major Concern Activities\n- Activities classified as major concern involve software functionalities that could significantly impact patient safety and require rigorous validation efforts. Examples include:\n  - [[description of major concern activities]]\n\nThis Level of Concern Analysis will be referenced in both the Software Verification Plan and the Software Validation Plan to ensure clarity and compliance with IEC 62304 requirements. The detailed categorization of activities will guide the validation efforts and ensure that appropriate resources are allocated based on the identified risks."
                        },
                        {
                            "title": "Enhance Validation Evidence Documentation",
                            "description": "Revise the Software Verification and Validation Reports to include comprehensive evidence demonstrating that validation activities are appropriately differentiated based on the level of concern.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                                    "short_name": "Software Verification Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                                    "short_name": "Software Validation Report"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the Software Verification and Validation Reports, please include the following text:\n\n\"In accordance with IEC 62304, a comprehensive Level of Concern analysis has been conducted to categorize software validation activities into three distinct levels: minor, moderate, and major concerns. The categorization is based on the potential impact of software failure on patient safety and device performance. \n\n1. **Minor Concern**: Software components that have low impact on safety and performance, where failure would not result in significant risk to users or patients. Validation activities for these components include basic testing and documentation review.\n\n2. **Moderate Concern**: Software components that could potentially lead to moderate risk if they fail. Validation activities for these components involve more rigorous testing, including integration testing and user acceptance testing, to ensure reliability and performance under expected conditions.\n\n3. **Major Concern**: Software components that pose a significant risk to patient safety or device functionality. Validation activities for these components include extensive testing protocols, including stress testing, failure mode effects analysis (FMEA), and formal verification methods to ensure compliance with safety standards.\n\nThe Software Verification Report (Document ID: PX VER240424) and Software Validation Report (Document ID: PX SVR240425) will reflect this differentiation, providing detailed evidence of the validation activities performed for each level of concern, including test results, methodologies, and conclusions drawn from the validation process. This structured approach ensures that validation efforts are proportionate to the risk associated with the software components, thereby enhancing the overall safety and efficacy of the ParagitPX medical device.\""
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The compliance grade is partly compliant (PC) due to insufficient documentation and evidence across several key areas of software verification and validation, indicating that while some testing has been conducted, it does not fully meet the regulatory requirements."
        },
        {
            "requirement": "Clinical Validation",
            "reference": "MDR Annex XIV",
            "description": "This requirement involves conducting clinical validation to ensure that the device performs as intended in a clinical setting. This includes clinical investigations, post-market clinical follow-up (PMCF), and real-world evidence collection.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The assessment of the clinical validation requirement for the Paragit PX medical device reveals a partly compliant status across its sub-requirements. \n\n1. **Conduct clinical investigations to validate the performance of the device in a clinical setting**: The clinical evaluation report indicates that a clinical study involving 9 patients has been conducted, but further multicentric investigations are planned but not yet completed. This limited data may not fully validate the device's performance, leading to a compliance grade of PC due to insufficient clinical investigation data. \n\n2. **Perform post-market clinical follow-up (PMCF) to collect and analyze clinical data on the device's performance**: The PMCF plan outlines responsibilities and activities but lacks specific methodologies for data collection and analysis. Additionally, the PMS Plan does not clearly link its activities to the PMCF objectives, resulting in a PC grade due to these deficiencies. \n\n3. **Collect real-world evidence to validate the performance of the device in actual use conditions**: While the documentation provides a comprehensive overview of clinical evaluation, it lacks a detailed strategy for systematically collecting real-world evidence. This absence of a robust collection plan leads to a PC grade as well. \n\nOverall, while there are efforts made towards compliance, the gaps in clinical investigation data, PMCF methodologies, and real-world evidence collection strategies contribute to the overall partly compliant status.",
            "sub_requirements": [
                {
                    "description": "Conduct clinical investigations to validate the performance of the device in a clinical setting.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The clinical evaluation report indicates that the Paragit PX has undergone a clinical evaluation, which is a critical component for validating the performance of the device. However, it is noted that while a clinical study with 9 patients has been conducted, further multicentric investigations are planned but not yet completed. This indicates that while some clinical data exists, it may not be comprehensive enough to fully validate the device's performance in a clinical setting, thus leading to a partly compliant status.",
                    "non_conformities": [
                        {
                            "title": "Insufficient Clinical Investigation Data",
                            "description": "The current clinical evaluation is based on a limited study involving only 9 patients. This may not provide sufficient evidence to fully validate the performance of the device in a broader clinical context.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Report v6.0 (Published).pdf",
                                    "short_name": "PX 2024-03 Clinical Evaluation Report"
                                },
                                {
                                    "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                                    "short_name": "PX 2024-03 Clinical Evaluation Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Check if clinical investigations are conducted to validate the performance of the device in a clinical setting. This includes reviewing clinical investigation plans, study protocols, investigation reports, and validation evidences. If the investigations are comprehensive and demonstrate performance, it is compliant. If the investigations are incomplete or unclear, it is partly compliant. If no investigations are conducted, it is non-compliant.",
                    "examples": [
                        "Clinical investigation plans",
                        "Study protocols",
                        "Investigation reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Report v6.0 (Published).pdf",
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-04 Election of Clinical Evaluation Report Author v2.0 (Published).pdf",
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents v2.0 (Published).pdf",
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-04 Declaration of interests v4.0 (Published).pdf",
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Plan (signed) v2.0 (Published)/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Report (signed) v2.0 (Published)/PX 2024-03 Clinical Evaluation Report v60 (Publis_240425_143642.pdf",
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Report (signed) v2.0 (Published)/PX Clinical Evaluation Report (signed) v2.0 (Published).pdf",
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Literature Search Protocol (signed) v2.0 (Published)/PX Literature Search Protocol (signed) v2.0 (Published).pdf",
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Literature Search Protocol (signed) v2.0 (Published)/PX 2024-03 Literature Search Protocol v4.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Report v6.0 (Published).pdf",
                            "short_name": "PX 2024-03 Clinical Evaluation Report"
                        },
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-04 Election of Clinical Evaluation Report Author v2.0 (Published).pdf",
                            "short_name": "PX 2024-04 Election of Clinical Evaluation Report Author"
                        },
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                            "short_name": "PX 2024-03 Clinical Evaluation Plan"
                        },
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents v2.0 (Published).pdf",
                            "short_name": "PX Signed Documents"
                        },
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-04 Declaration of interests v4.0 (Published).pdf",
                            "short_name": "PX 2024-04 Declaration of interests"
                        },
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Plan (signed) v2.0 (Published)/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                            "short_name": "PX Clinical Evaluation Plan (signed)"
                        },
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Report (signed) v2.0 (Published)/PX 2024-03 Clinical Evaluation Report v60 (Publis_240425_143642.pdf",
                            "short_name": "PX Clinical Evaluation Report (signed)"
                        },
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Clinical Evaluation Report (signed) v2.0 (Published)/PX Clinical Evaluation Report (signed) v2.0 (Published).pdf",
                            "short_name": "PX Clinical Evaluation Report (signed)"
                        },
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Literature Search Protocol (signed) v2.0 (Published)/PX Literature Search Protocol (signed) v2.0 (Published).pdf",
                            "short_name": "PX Literature Search Protocol (signed)"
                        },
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX Signed Documents/PX Literature Search Protocol (signed) v2.0 (Published)/PX 2024-03 Literature Search Protocol v4.0 (Published).pdf",
                            "short_name": "PX Literature Search Protocol"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Conduct Additional Clinical Investigations",
                            "description": "To enhance the validity of the clinical evaluation, it is essential to conduct additional clinical investigations involving a larger and more diverse patient population. This will provide more comprehensive data on the performance of the Paragit PX in a clinical setting.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                                    "short_name": "PX 2024-03 Clinical Evaluation Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the validity of the clinical evaluation, we propose to conduct additional clinical investigations involving a larger and more diverse patient population. This will provide comprehensive data on the performance of the Paragit PX in a clinical setting. The planned multicentric investigations will include a minimum of [[number]] patients across [[number]] different clinical sites, focusing on diverse demographics to ensure the findings are representative of the broader population. The clinical investigation protocol will be developed in accordance with the guidelines outlined in the PX 2024-03 Clinical Evaluation Plan v3.0, ensuring compliance with MDR requirements. The results of these investigations will be incorporated into the Clinical Evaluation Report to substantiate the claims of safety and performance of the Paragit PX."
                        }
                    ]
                },
                {
                    "description": "Perform post-market clinical follow-up (PMCF) to collect and analyze clinical data on the device's performance.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The PMCF plan (PX PMCF240220-01 PMCF Plan v3.0) outlines the responsibilities and activities related to post-market clinical follow-up across all lifecycle phases of the ParagitPX medical device. It includes objectives such as maintaining product compliance, gathering clinical evidence, and evaluating the state of the art. However, while the plan is comprehensive, it lacks specific details on the methodologies for data collection and analysis, which are critical for demonstrating the effectiveness of the PMCF. The PMS Plan (PX PMSP230220-01 PMS Plan v3.0) provides a framework for gathering post-production data but does not explicitly link these activities to the PMCF objectives, leading to a partly compliant status.",
                    "non_conformities": [
                        {
                            "title": "Lack of Detailed Methodologies in PMCF Plan",
                            "description": "The PMCF plan does not provide specific methodologies for data collection and analysis, which are essential for evaluating the device's performance effectively.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                                    "short_name": "PMCF Plan"
                                }
                            ]
                        },
                        {
                            "title": "Insufficient Linkage Between PMS and PMCF Activities",
                            "description": "The PMS Plan does not clearly articulate how the data gathered will feed into the PMCF activities, creating a disconnect between the two processes.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMSP230220-01 PMS Plan v3.0 (Published).pdf",
                                    "short_name": "PMS Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Verify that post-market clinical follow-up (PMCF) is performed to collect and analyze clinical data on the device's performance. This includes reviewing PMCF plans, data collection methods, PMCF reports, and validation evidences. If the PMCF is comprehensive and demonstrates performance, it is compliant. If the PMCF is incomplete or unclear, it is partly compliant. If no PMCF is conducted, it is non-compliant.",
                    "examples": [
                        "PMCF plans",
                        "Data collection methods",
                        "PMCF reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                        "PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMSP230220-01 PMS Plan v3.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                            "short_name": "PMCF Plan"
                        },
                        {
                            "path": "PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMSP230220-01 PMS Plan v3.0 (Published).pdf",
                            "short_name": "PMS Plan"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Methodologies in PMCF Plan",
                            "description": "Revise the PMCF plan to include detailed methodologies for data collection and analysis to ensure comprehensive evaluation of the device's performance.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                                    "short_name": "PMCF Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the methodologies in the PMCF Plan, the following text should be added:\n\n\"The PMCF Plan for the ParagitPX medical device will incorporate detailed methodologies for data collection and analysis as follows:\n\n1. **Data Collection Methods**: Clinical data will be collected through a combination of patient surveys, real-world evidence from hospital data, and systematic reviews of literature related to similar devices. Specific tools and platforms for data collection will include [[description of tools/platforms]], ensuring that data is gathered consistently and reliably.\n\n2. **Data Analysis Techniques**: The collected data will be analyzed using statistical methods appropriate for the type of data collected. This will include descriptive statistics for survey data, trend analysis for real-world evidence, and comparative analysis against established benchmarks from similar devices. The analysis will be conducted by qualified personnel, including [[description of qualified personnel]], who will ensure that the methodologies align with the requirements set forth in MDR and relevant guidance documents (MDCG 2020-7, MDCG 2020-8).\n\n3. **Reporting and Feedback Loop**: The findings from the PMCF activities will be documented in a PMCF report, which will be reviewed by a clinical expert. This report will also provide insights into the performance of the device and will be used to inform updates to the clinical evaluation report and risk management documentation as necessary. The feedback loop will ensure that any identified issues are addressed promptly, and corrective actions are implemented as needed.\"\n\nThis addition will ensure that the PMCF Plan meets the requirements for detailed methodologies as outlined in the MDR."
                        },
                        {
                            "title": "Clarify Linkage Between PMS and PMCF",
                            "description": "Update the PMS Plan to explicitly state how the data collected will inform the PMCF activities, ensuring a cohesive approach to post-market surveillance.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMSP230220-01 PMS Plan v3.0 (Published).pdf",
                                    "short_name": "PMS Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure a cohesive approach to post-market surveillance, the PMS Plan will explicitly detail how the data collected through PMS activities will inform and enhance PMCF activities. The following text should be added to the PMS Plan:\n\n\"The data collected from post-market surveillance activities, including but not limited to customer complaints, adverse events, and real-world evidence, will be systematically analyzed and utilized to inform the post-market clinical follow-up (PMCF) activities. Specifically, the insights gained from PMS data will guide the development of PMCF protocols, ensuring that the clinical follow-up is responsive to real-world usage and performance of the ParagitPX device. This integration will facilitate a continuous feedback loop, allowing for timely updates to the clinical evaluation report and risk management documentation based on the findings from both PMS and PMCF activities. Furthermore, any identified trends or issues from PMS data will be addressed in the PMCF evaluation report, thereby enhancing the overall safety and effectiveness of the device.\""
                        }
                    ]
                },
                {
                    "description": "Collect real-world evidence to validate the performance of the device in actual use conditions.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provides a comprehensive overview of the clinical evaluation and risk assessment of the Paragit PX device. However, while the Clinical Evaluation Report indicates that clinical data has been adequately reviewed, it lacks specific details on the collection of real-world evidence (RWE) from actual use conditions. The PMCF plan outlines some activities for gathering clinical data, but it does not explicitly detail how real-world evidence will be systematically collected and analyzed to validate the device's performance in diverse settings. Therefore, while there is some evidence of compliance, the lack of a robust RWE collection strategy leads to a partly compliant status.",
                    "non_conformities": [
                        {
                            "title": "Insufficient Real-World Evidence Collection Strategy",
                            "description": "The documentation does not provide a detailed plan for the systematic collection of real-world evidence to validate the performance of the device in actual use conditions.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                                    "short_name": "PMCF Plan"
                                },
                                {
                                    "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Report v6.0 (Published).pdf",
                                    "short_name": "Clinical Evaluation Report"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that real-world evidence is collected to validate the performance of the device in actual use conditions. This includes reviewing data collection plans, real-world data, analysis reports, and validation evidences. If the evidence is comprehensive and demonstrates performance, it is compliant. If the evidence is incomplete or unclear, it is partly compliant. If no evidence is collected, it is non-compliant.",
                    "examples": [
                        "Data collection plans",
                        "Real-world data",
                        "Analysis reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Report v6.0 (Published).pdf",
                        "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Compatibility Evaluation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Risk Assessment v1.1 (Ready).pdf",
                        "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Report v6.0 (Published).pdf",
                            "short_name": "Clinical Evaluation Report"
                        },
                        {
                            "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Plan v3.0 (Published).pdf",
                            "short_name": "Clinical Evaluation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Compatibility Evaluation Plan v2.0 (Published).pdf",
                            "short_name": "Biological Compatibility Evaluation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Biological Evaluation/PX Biological Risk Assessment v1.1 (Ready).pdf",
                            "short_name": "Biological Risk Assessment"
                        },
                        {
                            "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                            "short_name": "PMCF Plan"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop a Comprehensive Real-World Evidence Collection Plan",
                            "description": "Create a detailed plan outlining how real-world evidence will be collected, including methodologies, target populations, and data analysis techniques.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                                    "short_name": "PMCF Plan"
                                },
                                {
                                    "path": "./PX Annex 07 - Pre-Clinical and Clinical data/PX 2024-03 Clinical Evaluation Report v6.0 (Published).pdf",
                                    "short_name": "Clinical Evaluation Report"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Real-World Evidence Collection Plan\n\nTo ensure the systematic collection of real-world evidence (RWE) to validate the performance of the Paragit PX device in actual use conditions, the following detailed plan is proposed:\n\n1. **Objectives**: The primary objective is to gather comprehensive data on the device's performance in diverse clinical settings to support ongoing clinical evaluation and post-market surveillance.\n\n2. **Methodologies**: \n   - **Data Collection Methods**: Utilize a combination of observational studies, user feedback surveys, and analysis of hospital data to gather RWE. Specific methodologies will include:\n     - **Observational Studies**: Conduct studies in various clinical environments to observe the device's performance and gather qualitative data from healthcare professionals and patients.\n     - **Surveys**: Distribute structured surveys to users post-usage to collect feedback on device performance, usability, and any adverse events encountered.\n     - **Hospital Data Analysis**: Collaborate with healthcare institutions to access anonymized patient data related to the use of the Paragit PX device.\n\n3. **Target Populations**: The target populations for RWE collection will include:\n   - Patients diagnosed with [[specific conditions relevant to the device's intended use]].\n   - Healthcare professionals utilizing the device in clinical practice.\n\n4. **Data Analysis Techniques**: \n   - Employ statistical methods to analyze collected data, including descriptive statistics for survey responses and inferential statistics to assess the performance metrics against predefined benchmarks.\n   - Utilize software tools such as [[specific software or statistical tools]] for data analysis to ensure accuracy and reliability of results.\n\n5. **Timeline**: The collection of RWE will commence in [[start date]] and will be reviewed periodically, with a comprehensive report generated by [[report generation date]].\n\n6. **Reporting and Review**: Findings from the RWE collection will be documented in a dedicated report, which will be reviewed by the clinical evaluation team and integrated into the ongoing clinical evaluation process. This report will also inform updates to the Clinical Evaluation Report and the PMCF plan as necessary.\n\n7. **Compliance and Ethical Considerations**: All data collection activities will comply with relevant regulations and ethical guidelines, ensuring patient confidentiality and informed consent where applicable.\n\nThis plan will be incorporated into the PMCF Plan (PX PMCF240220-01 PMCF Plan v3.0) and referenced in the Clinical Evaluation Report (PX 2024-03 Clinical Evaluation Report v6.0) to ensure alignment with the overall clinical strategy."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The Paragit PX medical device is partly compliant with clinical validation requirements due to limited clinical investigation data, insufficient PMCF methodologies, and a lack of a detailed real-world evidence collection strategy."
        },
        {
            "requirement": "Traceability and Documentation",
            "reference": "MDR Annex II, Section 6.3",
            "description": "This requirement involves ensuring traceability and proper documentation of all verification and validation activities. This includes maintaining records, traceability matrices, and documentation control.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The overall compliance grade for the 'Traceability and Documentation' requirement is partly compliant (PC). This assessment is based on the evaluation of three sub-requirements. \n\n1. **Maintain comprehensive records of all verification and validation activities**: The documentation includes several verification and validation reports, but there are gaps in comprehensiveness, such as incomplete test plans and lack of detailed review records. This leads to a partly compliant status. \n\n2. **Ensure traceability of verification and validation activities to design inputs and outputs**: The traceability matrix outlines user needs and corresponding design inputs, but it is still in draft form and lacks clear cross-referencing to verification evidence. This indicates that while some traceability is established, it is not comprehensive enough, resulting in a partly compliant status. \n\n3. **Implement documentation control measures to ensure proper management of verification and validation documents**: While some level of document control is demonstrated, there are significant gaps, including the absence of clear access logs and comprehensive version control records. This leads to a partly compliant status as well. \n\nOverall, the documentation demonstrates some adherence to the MDR requirements, but significant gaps prevent full compliance.",
            "sub_requirements": [
                {
                    "description": "Maintain comprehensive records of all verification and validation activities.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes several verification and validation reports, such as the Verification Plan (PX VER240403-01), Final Verification Report (PX FVR240424), and various test reports (e.g., IEC 60601-1, IEC 60601-1-2, etc.). However, while these documents demonstrate some level of verification and validation activities, there are gaps in the comprehensiveness of the records. Specifically, not all test plans and protocols are clearly documented, and some reports lack detailed evidence of review records. This indicates that while some records are maintained, they are not fully comprehensive or up-to-date, leading to a partly compliant status.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Test Plans and Protocols",
                            "description": "The test plans and protocols do not cover all necessary aspects of verification and validation activities, leading to potential gaps in compliance with the MDR.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report"
                                }
                            ]
                        },
                        {
                            "title": "Lack of Detailed Review Records",
                            "description": "Some reports lack detailed evidence of review records, which is essential for demonstrating compliance with the MDR requirements.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1 v2.0 Test Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1-2 v2.0 Test Report"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Check if comprehensive records of all verification and validation activities are maintained. This includes test plans, protocols, reports, review records, and verification evidences. If the records are comprehensive and up-to-date, it is compliant. If the records are incomplete or outdated, it is partly compliant. If no records are maintained, it is non-compliant.",
                    "examples": [
                        "Test plans",
                        "Protocols",
                        "Reports",
                        "Review records",
                        "Verification evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "PX FVR240424 Final Verification Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1 v2.0 Test Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-2 v2.0 Test Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-11 v2.0 (Published)/PX IEC 60601-1-11 v2.0 (Published).pdf",
                            "short_name": "PX IEC 60601-1-11 v2.0 Test Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published)/PX EN 60068-2-64-2008- EN 60068-2-27-2009 EN 60529-1991 - A1-2000 - A2-2013- IP22 v2.0 (Published).pdf",
                            "short_name": "PX EN 60068-2-64 Test Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                            "short_name": "PX VER240424 Software Verification Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                            "short_name": "PX SVR240425 Software Validation Report"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Test Plans and Protocols",
                            "description": "Review and enhance the existing test plans and protocols to ensure they cover all necessary aspects of verification and validation activities, including detailed methodologies and acceptance criteria.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the existing test plans and protocols, the following updates are recommended for the PX VER240403-01 Verification Plan:\n\n1. **Comprehensive Coverage**: Ensure that all necessary aspects of verification and validation activities are covered, including but not limited to:\n   - Detailed methodologies for each test, specifying the procedures and equipment used.\n   - Clear acceptance criteria for each test, referencing applicable standards (e.g., IEC 60601 series) and specifying pass/fail criteria.\n   - Inclusion of risk management considerations in the test protocols to ensure that all identified risks are addressed during testing.\n\n2. **Documentation of Test Results**: Each test conducted should have a section in the report that includes:\n   - A summary of the test objectives and the relevance to the intended use of the ParagitPX.\n   - Detailed results, including any deviations from the expected outcomes and their implications for product safety and performance.\n   - References to the specific sections of the PX System Requirements List that the tests are intended to validate.\n\n3. **Traceability**: Ensure that all tests are traceable back to the requirements they validate. This can be achieved by:\n   - Updating the PXS ParagitPX System Traceability Matrix to include references to the specific tests conducted, their results, and how they relate to the overall system requirements.\n\n4. **Review and Approval Process**: Establish a formal review and approval process for all test plans and protocols, ensuring that:\n   - Each document is reviewed by qualified personnel, including members from the quality assurance and regulatory affairs teams.\n   - Review records are maintained, documenting the review process and any changes made to the test plans.\n\n5. **Regular Updates**: Implement a schedule for regular reviews and updates of the test plans and protocols to ensure they remain current with evolving standards and regulatory requirements.\n\nBy implementing these enhancements, the documentation will better demonstrate compliance with the MDR requirements for verification and validation activities."
                        },
                        {
                            "title": "Document Review Records",
                            "description": "Establish a systematic approach for documenting review records for all verification and validation activities to ensure compliance with MDR requirements.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1 v2.0 (Published)/PX IEC 60601-1 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1 v2.0 Test Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports /PX IEC 60601-1-2 v2.0 (Published)/PX IEC 60601-1-2 v2.0 (Published).pdf",
                                    "short_name": "PX IEC 60601-1-2 v2.0 Test Report"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure comprehensive documentation of review records for all verification and validation activities, the following systematic approach will be implemented:\n\n1. **Review Record Template**: A standardized template will be created for documenting review records. This template will include sections for the reviewer's name, date of review, specific documents reviewed, comments, and any actions taken as a result of the review.\n\n2. **Documented Review Process**: Each verification and validation report, including but not limited to the PX IEC 60601-1 v2.0 Test Report and PX IEC 60601-1-2 v2.0 Test Report, will have an associated review record completed using the standardized template. This will ensure that all reviews are documented consistently and comprehensively.\n\n3. **Traceability**: All review records will be linked to the corresponding verification and validation activities documented in the PX FVR240424 Final Verification Report and the PX VER240403-01 Verification Plan. This will facilitate traceability and ensure that all aspects of verification and validation are accounted for.\n\n4. **Regular Audits**: A schedule for regular audits of the review records will be established to ensure compliance with the documentation requirements of the MDR. These audits will assess the completeness and accuracy of the review records and identify any areas for improvement.\n\n5. **Training**: All personnel involved in the verification and validation process will receive training on the importance of maintaining comprehensive review records and the use of the standardized template.\n\nBy implementing this systematic approach, we will ensure that all verification and validation activities are thoroughly documented, thereby enhancing compliance with MDR requirements."
                        }
                    ]
                },
                {
                    "description": "Ensure traceability of verification and validation activities to design inputs and outputs.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The traceability matrix (PXS ParagitPX System Traceability Matrix v2.1) outlines several user needs and corresponding design inputs, outputs, and verification activities. However, the document is still in draft form, indicating that it may not yet be finalized or fully compliant. Some sections lack clear cross-referencing to verification evidence, which is essential for demonstrating comprehensive traceability. For example, while user needs are identified, the linkage to specific verification activities and results is not consistently clear across all entries. This partial compliance suggests that while some traceability is established, it is not comprehensive enough to meet the MDR requirements fully.",
                    "non_conformities": [
                        {
                            "title": "Incomplete Traceability Links",
                            "description": "The traceability matrix does not consistently link user needs to verification evidence, which is critical for demonstrating compliance with MDR requirements.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS ParagitPX System Traceability Matrix v2.1 (Draft).pdf",
                                    "short_name": "PXS ParagitPX System Traceability Matrix"
                                }
                            ]
                        },
                        {
                            "title": "Draft Status of Traceability Matrix",
                            "description": "The traceability matrix is currently in draft form, which may indicate that it has not undergone the necessary reviews and approvals to ensure compliance.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS ParagitPX System Traceability Matrix v2.1 (Draft).pdf",
                                    "short_name": "PXS ParagitPX System Traceability Matrix"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Verify that traceability of verification and validation activities to design inputs and outputs is ensured. This includes reviewing traceability matrices, cross-referencing documents, and verification evidences. If traceability is comprehensive and clear, it is compliant. If traceability is incomplete or unclear, it is partly compliant. If no traceability is ensured, it is non-compliant.",
                    "examples": [
                        "Traceability matrices",
                        "Cross-referencing documents",
                        "Verification evidences"
                    ],
                    "relevant_documents": [
                        "PX Annex 06 - Product Verification and Validation/PXS System/PXS ParagitPX System Traceability Matrix v2.1 (Draft).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification Evidence v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS ParagitPX System Traceability Matrix v2.1 (Draft).pdf",
                            "short_name": "PXS ParagitPX System Traceability Matrix"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                            "short_name": "PX PXS-VEPROT001"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Design Verification Evidence v2.0 (Published).pdf",
                            "short_name": "PX Design Verification Evidence"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports v2.0 (Published).pdf",
                            "short_name": "PX Test Reports"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Finalize Traceability Matrix",
                            "description": "Complete the traceability matrix to ensure all user needs are linked to corresponding verification evidence and outputs.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS ParagitPX System Traceability Matrix v2.1 (Draft).pdf",
                                    "short_name": "PXS ParagitPX System Traceability Matrix"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure comprehensive traceability of verification and validation activities to design inputs and outputs, the following updates should be made to the PXS ParagitPX System Traceability Matrix (Version 2.1):\n\n1. **Complete Traceability Links**: For each user need identified in the traceability matrix, ensure that there is a clear and consistent link to the corresponding verification evidence. This includes specifying the exact verification activities and results that demonstrate compliance with each user need. For example:\n   - For user need 'W UN001 - As a user wearing the device, I want the system to be comfortable, so I can wear it for long durations', ensure that it is linked to specific verification records such as 'PX Usability Test Report' and any relevant design outputs.\n\n2. **Finalize Document Status**: Update the status of the traceability matrix from 'Draft' to 'Final' upon completion of the necessary reviews and approvals. This should include a review by the quality assurance team to confirm that all links are accurate and that the document meets the requirements of the MDR. Include a revision history section that documents the changes made and the individuals responsible for the updates.\n\n3. **Documentation of Verification Evidence**: Each entry in the traceability matrix should include a reference to the specific verification protocol used, including acceptance criteria and the results obtained. For instance, under the verification records, specify the document name and version, such as 'PX Usability Test Overview, test realization 9'.\n\n4. **Review and Approval Signatures**: Ensure that the finalized traceability matrix includes signatures from relevant stakeholders, including design, quality assurance, and regulatory affairs, to confirm that the document has been reviewed and approved for compliance with MDR requirements.\n\nBy implementing these changes, the traceability matrix will provide a clear and comprehensive linkage between user needs, design inputs, outputs, and verification evidence, thereby ensuring compliance with MDR requirements."
                        },
                        {
                            "title": "Review and Approve Traceability Matrix",
                            "description": "Conduct a formal review and approval process for the traceability matrix to ensure it meets regulatory requirements.",
                            "associated_documents": [
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PXS System/PXS ParagitPX System Traceability Matrix v2.1 (Draft).pdf",
                                    "short_name": "PXS ParagitPX System Traceability Matrix"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure comprehensive traceability of verification and validation activities to design inputs and outputs, the following updates will be made to the PXS ParagitPX System Traceability Matrix (Version 2.1):\n\n1. **Complete Traceability Links**: Each user need will be explicitly linked to corresponding verification evidence. For example, for user need W UN001, the verification evidence will be clearly referenced as follows:\n   - **User Need**: W UN001 - As a user wearing the device, I want the system to be comfortable, so I can wear it for long durations.\n   - **Verification Evidence**: PX Usability Test Report (Document ID: [[insert document ID]]) confirming that the system meets the comfort requirement for at least 95% of users.\n\n2. **Approval Status**: The traceability matrix will be updated from draft status to finalized status upon completion of the formal review and approval process. This will include signatures from relevant stakeholders to confirm that the document meets all regulatory requirements. The approval section will be updated as follows:\n   - **Approval Section**: \"This document has been reviewed and approved by the following individuals:\n     - Name: [[insert name]]\n     - Title: [[insert title]]\n     - Date: [[insert date]]\n     - Signature: [[insert signature]]\"\n\nThese updates will ensure that the traceability matrix is compliant with MDR requirements and demonstrates clear links between user needs, design inputs, outputs, and verification activities."
                        }
                    ]
                },
                {
                    "description": "Implement documentation control measures to ensure proper management of verification and validation documents.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided demonstrates some level of control over verification and validation documents, including version control and references to relevant standards. However, there are gaps in the documentation control procedures, such as the absence of clear access logs and comprehensive version control records for all documents. This indicates that while some measures are in place, they are not fully comprehensive or effective, leading to a partly compliant status.",
                    "non_conformities": [
                        {
                            "title": "Lack of Comprehensive Document Control Procedures",
                            "description": "The documentation lacks a clear and comprehensive document control procedure that outlines how documents are managed, including access logs and version control records.",
                            "associated_documents": [
                                {
                                    "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                                    "short_name": "PX STED"
                                },
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Verification Plan"
                                }
                            ]
                        },
                        {
                            "title": "Insufficient Access Logs",
                            "description": "There are no documented access logs for the verification and validation documents, which is essential for tracking who has accessed or modified documents.",
                            "associated_documents": [
                                {
                                    "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                                    "short_name": "PX STED"
                                },
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "Final Verification Report"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that documentation control measures are implemented to ensure proper management of verification and validation documents. This includes reviewing document control procedures, access logs, version control records, and verification evidences. If documentation control is comprehensive and effective, it is compliant. If documentation control is incomplete or unclear, it is partly compliant. If no documentation control is implemented, it is non-compliant.",
                    "examples": [
                        "Document control procedures",
                        "Access logs",
                        "Version control records",
                        "Verification evidences"
                    ],
                    "relevant_documents": [
                        "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT002 v2.1 (Draft).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX PXS-VEPROT003 v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                        "PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                            "short_name": "PX STED"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "Verification Plan"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "Final Verification Report"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "Test Reports"
                        },
                        {
                            "path": "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240424  Software Verification report v2.0 (Published).pdf",
                            "short_name": "Software Verification Report"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop Comprehensive Document Control Procedures",
                            "description": "Create and implement a comprehensive document control procedure that includes guidelines for managing verification and validation documents, including access logs and version control.",
                            "associated_documents": [
                                {
                                    "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                                    "short_name": "PX STED"
                                },
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Document Control Procedure\n\n**1. Purpose**  \nThis document outlines the procedures for managing verification and validation documents to ensure compliance with the Medical Devices Regulation (EU) 2017/745 (MDR).  \n\n**2. Scope**  \nThis procedure applies to all verification and validation documents related to the ParagitPX medical device.  \n\n**3. Document Control Measures**  \n- **Version Control:** All documents must have a version number and revision history. Each version must be reviewed and approved before release. The current version must be clearly indicated on the document.  \n- **Access Control:** Access to verification and validation documents is restricted to authorized personnel only. A list of authorized personnel will be maintained and reviewed annually.  \n- **Access Logs:** Access logs will be maintained for all verification and validation documents. The logs will include the following information:  \n  - Document title  \n  - Date and time of access  \n  - Name of the individual accessing the document  \n  - Purpose of access (e.g., review, modification)  \n- **Document Review and Approval:** All verification and validation documents must undergo a review process that includes at least one independent reviewer. The review process must be documented, and the final approval must be recorded.  \n- **Document Retention:** All verification and validation documents must be retained for a minimum of [[insert duration]] years after the product is no longer marketed.  \n\n**4. Responsibilities**  \n- The Quality Assurance Manager is responsible for ensuring compliance with this document control procedure.  \n- All personnel involved in the creation, review, and approval of verification and validation documents are responsible for adhering to this procedure.  \n\n**5. Training**  \nAll relevant personnel will receive training on this document control procedure and its importance in maintaining compliance with MDR requirements.  \n\n**6. Review of Procedure**  \nThis document control procedure will be reviewed annually and updated as necessary to ensure continued compliance with applicable regulations and standards."
                        },
                        {
                            "title": "Establish Access Logs for Verification Documents",
                            "description": "Implement a system for maintaining access logs for all verification and validation documents to track modifications and access history.",
                            "associated_documents": [
                                {
                                    "path": "./PX Summary of Technical Documentation (STED) v2.0 (Published).pdf",
                                    "short_name": "PX STED"
                                },
                                {
                                    "path": "PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "Final Verification Report"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure comprehensive management of verification and validation documents, the following access log procedure will be implemented: \n\n1. **Access Log Maintenance**: A dedicated access log will be maintained for all verification and validation documents, including but not limited to the Verification Plan (PX VER240403-01) and Final Verification Report (PX FVR240424). This log will capture the following details:\n   - Document Title: [[Document Title]]\n   - Date and Time of Access: [[Date and Time]]\n   - User Name: [[User Name]]\n   - Action Taken: [[Action Taken (e.g., viewed, modified)]]\n   - Version of Document Accessed: [[Version Number]]\n\n2. **Version Control**: Each document will have a version control system in place, ensuring that any modifications are documented, and previous versions are archived. The version history will include:\n   - Version Number\n   - Date of Change\n   - Description of Change\n   - Author of Change\n\n3. **Access Control**: Access to these documents will be restricted based on user roles. Only authorized personnel will have the ability to modify documents, while all users will have read access. \n\n4. **Review and Audit**: The access logs will be reviewed on a quarterly basis to ensure compliance with this procedure and to identify any unauthorized access or modifications. Any discrepancies will be addressed immediately.\n\nThis procedure will be documented in the Quality Management System (QMS) and referenced in the PX Summary of Technical Documentation (STED) under the section for Document Control Procedures."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The compliance grade is partly compliant (PC) due to gaps in the comprehensiveness of records, incomplete traceability, and insufficient documentation control measures."
        },
        {
            "requirement": "Interoperability Testing",
            "reference": "MDR Annex II, Section 6.2",
            "description": "This requirement involves conducting interoperability testing to ensure that the device works correctly with other devices or systems it is intended to interact with.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The interoperability testing conducted for the paragitPX medical device has been assessed as partly compliant (PC). While some testing has been performed, the documentation lacks comprehensive details necessary to fully demonstrate interoperability with all intended external devices. Specifically, the test reports do not provide sufficient evidence of testing protocols and results that confirm compatibility with standard external computing devices. For instance, the Verification Plan outlines the verification activities but does not include detailed test protocols or results, which are essential for validating interoperability. This gap indicates that while some efforts have been made, they do not meet the full requirements for compliance, leading to potential risks in real-world applications where the device interacts with other systems. The identified non-conformities highlight the need for enhanced documentation to ensure thorough testing and validation of interoperability.",
            "sub_requirements": [
                {
                    "description": "Conduct interoperability testing to ensure the device works correctly with other devices or systems.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation reviewed indicates that some interoperability testing has been planned and executed; however, the details provided in the test reports are insufficient to fully demonstrate comprehensive interoperability. Specifically, while the Verification Plan outlines the verification activities, it lacks detailed test protocols and results that explicitly confirm the device's compatibility with standard external computing devices. This suggests that while some testing has been conducted, it may not cover all necessary aspects of interoperability, leading to a partly compliant status.",
                    "non_conformities": [
                        {
                            "title": "Insufficient Interoperability Testing Documentation",
                            "description": "The test reports do not provide comprehensive evidence of interoperability testing with all intended external devices. This is critical as it may lead to potential failures in real-world applications where the device interacts with other systems.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX Verification Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Check if interoperability testing is conducted to ensure the device works correctly with other devices or systems it is intended to interact with. This includes reviewing interoperability test plans, test protocols, test reports, and testing evidences. If the testing is comprehensive and demonstrates interoperability, it is compliant. If the testing is incomplete or unclear, it is partly compliant. If no testing is conducted, it is non-compliant.",
                    "examples": [
                        "Interoperability test plans",
                        "Test protocols",
                        "Test reports",
                        "Testing evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 03 - Design And Manufacturing Information/PX Design & Development Input/PXS System Design & Development Input/PXS Design Input /PXS Functional Requirements/PX S-FR006 The system shall be designed to ensure compatibility and interoperability with standard external computing devices for data management purposes. v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Software v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Design & Development Input/PXS System Design & Development Input/PXS Design Input /PXS Functional Requirements/PX S-FR006 The system shall be designed to ensure compatibility and interoperability with standard external computing devices for data management purposes. v2.0 (Published).pdf",
                            "short_name": "PX S-FR006 Functional Requirements"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX 2024-04-03 Software Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX Software Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Software v2.0 (Published).pdf",
                            "short_name": "PX Software"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Interoperability Testing Documentation",
                            "description": "Revise the existing interoperability testing documentation to include detailed test protocols, results, and evidence of compatibility with all intended external devices.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the interoperability testing documentation, please include the following sections in the PX Test Reports and PX Verification Plan:\n\n1. **Detailed Test Protocols**: Each test conducted for interoperability should have a clearly defined protocol that includes the following elements:\n   - Objective of the test\n   - Description of the external devices or systems with which interoperability is being tested, including their specifications and intended use.\n   - Step-by-step procedures for conducting the tests, including any configurations or settings used.\n   - Criteria for success or failure of the interoperability tests.\n\n2. **Comprehensive Results**: For each test, provide detailed results that include:\n   - Quantitative data demonstrating the performance of the device in conjunction with each external device or system.\n   - Qualitative observations that may affect interoperability, such as latency, data integrity, and error rates.\n   - Any issues encountered during testing and how they were resolved or mitigated.\n\n3. **Evidence of Compatibility**: Include documentation that demonstrates compatibility with all intended external devices, such as:\n   - Certificates or reports from third-party testing labs confirming interoperability.\n   - User feedback or case studies that illustrate successful use in real-world scenarios.\n\n4. **Summary of Findings**: Conclude with a summary that encapsulates the overall findings of the interoperability testing, including:\n   - A statement confirming that the device meets the interoperability requirements as outlined in the intended purpose.\n   - Any recommendations for users regarding the interoperability of the device with specific external systems.\n\nBy implementing these enhancements, the documentation will provide comprehensive evidence of interoperability testing, ensuring compliance with MDR requirements and mitigating potential non-conformities."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The interoperability testing is partly compliant due to insufficient documentation and lack of comprehensive evidence demonstrating compatibility with all intended external devices."
        },
        {
            "requirement": "Packaging and Sterilization Validation",
            "reference": "MDR Annex II, Section 6.2",
            "description": "This requirement involves conducting packaging and sterilization validation to ensure that the device remains sterile and effective throughout its shelf life.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The assessment of the 'Packaging and Sterilization Validation' requirement reveals a mixed compliance status. For the first sub-requirement regarding packaging validation, the documentation is compliant (C). The provided records demonstrate comprehensive packaging validation, ensuring the device remains sterile and effective during transport, as evidenced by the PX Packaging Instruction and validation records (PX VERPT240424 and PX VARPT240425). However, for the second sub-requirement concerning sterilization validation, the documentation is non-compliant (NC). There is a significant lack of sterilization validation plans, test protocols, and validation evidence, indicating that the manufacturer has not conducted the necessary sterilization validation, which is a critical requirement under the MDR. This gap poses a risk to the sterility and effectiveness of the device throughout its shelf life, thus leading to an overall partly compliant status for the main requirement.",
            "sub_requirements": [
                {
                    "description": "Conduct packaging validation to ensure the device remains sterile and effective.",
                    "compliance_grade": "C",
                    "detailed_compliance_explanation": "The documentation provided demonstrates that comprehensive packaging validation has been conducted for the ParagitPX medical device. The PX Packaging Instruction outlines the specific packaging requirements to maintain sterility and effectiveness during transport. The verification and validation records (PX VERPT240424 and PX VARPT240425) confirm that the device was tested under conditions that simulate actual transport and handling, and the results indicate that the packaging meets all necessary requirements. The validation records detail the methods used and confirm that the device functionality was preserved throughout the packaging and transport processes.",
                    "non_conformities": [],
                    "assessment_criteria": "Check if packaging validation is conducted to ensure the device remains sterile and effective throughout its shelf life. This includes reviewing packaging validation plans, test protocols, test reports, and validation evidences. If the validation is comprehensive and demonstrates effectiveness, it is compliant. If the validation is incomplete or unclear, it is partly compliant. If no validation is conducted, it is non-compliant.",
                    "examples": [
                        "Packaging validation plans",
                        "Test protocols",
                        "Test reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 02 - Information To Be Supplied By The Manufacturer/PX Packaging Instruction v3.0 (Published)/PX Packaging Instruction v3.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VERPT240424 Verification Record for Packing and Transport v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VARPT240425 Validation Record for Packing and Transport v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 02 - Information To Be Supplied By The Manufacturer/PX Packaging Instruction v3.0 (Published)/PX Packaging Instruction v3.0 (Published).pdf",
                            "short_name": "PX Packaging Instruction"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VERPT240424 Verification Record for Packing and Transport v2.0 (Published).pdf",
                            "short_name": "PX VERPT240424 Verification Record"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VARPT240425 Validation Record for Packing and Transport v2.0 (Published).pdf",
                            "short_name": "PX VARPT240425 Validation Record"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Review Packaging Validation Protocols",
                            "description": "Ensure that all packaging validation protocols are clearly documented and include specific test methods, acceptance criteria, and results. This should encompass all aspects of packaging that affect sterility and effectiveness.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 02 - Information To Be Supplied By The Manufacturer/PX Packaging Instruction v3.0 (Published)/PX Packaging Instruction v3.0 (Published).pdf",
                                    "short_name": "PX Packaging Instruction"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "The packaging validation protocols for the ParagitPX medical device have been thoroughly documented to ensure compliance with MDR (EU) 2017/745. The following details are included in the PX Packaging Instruction v3.0:\n\n1. **Test Methods**: The packaging validation includes specific test methods that simulate actual transport and handling conditions. These methods are detailed in the PX VERPT240424 and PX VARPT240425 records, which confirm that the device functionality is preserved throughout the packaging and transport processes.\n\n2. **Acceptance Criteria**: The acceptance criteria for packaging have been established based on the requirements outlined in the PX System Requirements List and the PX Packaging Instruction. The criteria ensure that the packaging maintains sterility and effectiveness during transport.\n\n3. **Results**: The results of the validation tests indicate that the packaging meets all necessary requirements, ensuring that the ParagitPX device remains sterile and effective throughout its shelf life. The validation records provide a comprehensive overview of the testing conducted, including any deviations and corrective actions taken.\n\n4. **Documentation**: All validation activities are documented in accordance with the QMS requirements, ensuring traceability and compliance with applicable standards, including EN ISO 13485:2016.\n\n5. **Review and Approval**: The packaging validation protocols have been reviewed and approved by the responsible personnel, ensuring that all aspects affecting sterility and effectiveness are adequately addressed.\n\nFor further details, please refer to the PX Packaging Instruction v3.0 and the associated validation records PX VERPT240424 and PX VARPT240425."
                        },
                        {
                            "title": "Enhance Documentation of Validation Results",
                            "description": "Ensure that all validation results are comprehensively documented, including any deviations from expected outcomes and corrective actions taken.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VERPT240424 Verification Record for Packing and Transport v2.0 (Published).pdf",
                                    "short_name": "PX VERPT240424 Verification Record"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VARPT240425 Validation Record for Packing and Transport v2.0 (Published).pdf",
                                    "short_name": "PX VARPT240425 Validation Record"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "The validation results for the packaging of the ParagitPX medical device are comprehensively documented in the PX VERPT240424 and PX VARPT240425 records. These documents detail the methods used for validation, including the specific conditions under which the packaging was tested to ensure the device remains sterile and effective throughout its shelf life. Any deviations from expected outcomes during validation have been recorded, along with the corrective actions taken to address these deviations. The results confirm that the packaging meets all necessary requirements, ensuring that the device functionality is preserved during transport and handling. For further details, please refer to the attached validation records: PX VERPT240424 and PX VARPT240425."
                        }
                    ]
                },
                {
                    "description": "Conduct sterilization validation to ensure the device remains sterile and effective.",
                    "compliance_grade": "NC",
                    "detailed_compliance_explanation": "The documentation provided does not include any sterilization validation plans, test protocols, or validation evidences that demonstrate the device's sterility throughout its shelf life. The absence of these critical components indicates that the manufacturer has not conducted the necessary sterilization validation, which is a requirement under the MDR.",
                    "non_conformities": [
                        {
                            "title": "Lack of Sterilization Validation Documentation",
                            "description": "The technical documentation lacks sterilization validation plans, test protocols, and validation evidences necessary to demonstrate that the device remains sterile and effective throughout its shelf life.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAR240403 Validation Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                                    "short_name": "PX SVR240425 Software Validation report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX OQE240425 Operational Qualification Evidence v2.0 (Published).pdf",
                                    "short_name": "PX OQE240425 Operational Qualification Evidence"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX IQE240425 Installation Qualification Evidence v2.0 (Published).pdf",
                                    "short_name": "PX IQE240425 Installation Qualification Evidence"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX PQE240425 Performance Qualification Evidence v2.0 (Published).pdf",
                                    "short_name": "PX PQE240425 Performance Qualification Evidence"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that sterilization validation is conducted to ensure the device remains sterile and effective throughout its shelf life. This includes reviewing sterilization validation plans, test protocols, test reports, and validation evidences. If the validation is comprehensive and demonstrates effectiveness, it is compliant. If the validation is incomplete or unclear, it is partly compliant. If no validation is conducted, it is non-compliant.",
                    "examples": [
                        "Sterilization validation plans",
                        "Test protocols",
                        "Test reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240403 Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX OQE240425 Operational Qualification Evidence v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX IQE240425 Installation Qualification Evidence v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX PQE240425 Performance Qualification Evidence v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240403 Validation Plan v2.0 (Published).pdf",
                            "short_name": "PX VAR240403 Validation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                            "short_name": "PX SVR240425 Software Validation report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX OQE240425 Operational Qualification Evidence v2.0 (Published).pdf",
                            "short_name": "PX OQE240425 Operational Qualification Evidence"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX IQE240425 Installation Qualification Evidence v2.0 (Published).pdf",
                            "short_name": "PX IQE240425 Installation Qualification Evidence"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX PQE240425 Performance Qualification Evidence v2.0 (Published).pdf",
                            "short_name": "PX PQE240425 Performance Qualification Evidence"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop Sterilization Validation Plan",
                            "description": "Create a comprehensive sterilization validation plan that outlines the methods and protocols to be used for validating the sterility of the ParagitPX medical device. This plan should include details on the sterilization process, validation criteria, and acceptance testing.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAR240403 Validation Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Sterilization Validation Plan for ParagitPX\n\n#### 1. Introduction\nThis Sterilization Validation Plan outlines the methods and protocols to be used for validating the sterility of the ParagitPX medical device. The objective is to ensure that the device remains sterile and effective throughout its shelf life, in compliance with the Medical Device Regulation (EU) 2017/745 (MDR).\n\n#### 2. Sterilization Process\nThe ParagitPX device will undergo the following sterilization process:\n- **Sterilization Method:** [[description of the sterilization method, e.g., ethylene oxide, gamma radiation, etc.]]\n- **Sterilization Parameters:**\n  - Temperature: [[specific temperature]]\n  - Time: [[specific time]]\n  - Humidity: [[specific humidity]]\n\n#### 3. Validation Criteria\nThe validation of the sterilization process will be based on the following criteria:\n- **Sterility Assurance Level (SAL):** The target SAL for the ParagitPX device is 10^-6.\n- **Bioburden Testing:** Pre-sterilization bioburden levels will be established and monitored.\n- **Microbial Challenge Testing:** Specific microbial strains will be used to validate the effectiveness of the sterilization process.\n\n#### 4. Acceptance Testing\nAcceptance testing will include:\n- **Sterility Testing:** Samples will be taken post-sterilization to confirm sterility.\n- **Packaging Integrity Testing:** The integrity of the packaging will be assessed to ensure it maintains sterility until the point of use.\n\n#### 5. Documentation and Records\nAll validation activities will be documented, including:\n- Validation protocols\n- Test results\n- Final validation report\n\nThis plan will be reviewed and updated as necessary to ensure compliance with regulatory requirements and best practices."
                        },
                        {
                            "title": "Conduct Sterilization Testing",
                            "description": "Perform sterilization testing according to the developed sterilization validation plan. Ensure that all tests are documented and that results meet the acceptance criteria outlined in the plan.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAR240403 Validation Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure compliance with the MDR requirements regarding sterilization validation, the following text should be added to the technical documentation:\n\n\"The sterilization validation plan, as outlined in the PX VAR240403 Validation Plan v2.0, includes comprehensive sterilization testing protocols designed to ensure that the ParagitPX device remains sterile and effective throughout its shelf life. The validation process encompasses the following key elements:\n\n1. **Sterilization Method**: The specific sterilization method employed (e.g., ethylene oxide, gamma radiation) is detailed in the validation plan.\n2. **Test Protocols**: All test protocols, including bioburden testing, sterility testing, and validation of packaging integrity, are documented and adhere to relevant standards.\n3. **Acceptance Criteria**: The acceptance criteria for each test are clearly defined, ensuring that all results meet the specified requirements for sterility and effectiveness.\n4. **Validation Evidence**: All validation evidence, including test results and reports, will be maintained and made available for review. This includes the Operational Qualification Evidence (PX OQE240425), Installation Qualification Evidence (PX IQE240425), and Performance Qualification Evidence (PX PQE240425) that support the sterilization process.\n5. **Shelf Life Studies**: Studies conducted to determine the shelf life of the device under specified storage conditions will be included to demonstrate ongoing sterility throughout the product's intended shelf life.\n\nThis comprehensive approach ensures that the ParagitPX device is validated for sterility, thereby meeting the regulatory requirements set forth in the MDR.\""
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The overall compliance status for the 'Packaging and Sterilization Validation' requirement is partly compliant due to compliant packaging validation but non-compliant sterilization validation."
        },
        {
            "requirement": "Labeling and Instructions for Use (IFU) Validation",
            "reference": "MDR Annex II, Section 6.2",
            "description": "This requirement involves validating the labeling and instructions for use (IFU) to ensure they are clear, accurate, and comply with regulatory requirements.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The overall compliance grade for the labeling and instructions for use (IFU) validation is partly compliant (PC). The labeling validation is compliant (C), as it has been thoroughly conducted with all necessary documentation confirming clarity and accuracy. The relevant documents, such as the PX LVA240425 Label Validation Evidence and PX LVE240424 Label Verification Evidence, demonstrate that the labeling meets regulatory requirements. However, the IFU validation is partly compliant due to identified gaps in the validation process. Specifically, the usability test report lacks sufficient evidence of testing with actual users, and the validation plan does not outline clear criteria for success. These deficiencies raise concerns about the robustness of the IFU validation process, leading to an overall grade of partly compliant.",
            "sub_requirements": [
                {
                    "description": "Validate labeling to ensure it is clear, accurate, and compliant.",
                    "compliance_grade": "C",
                    "detailed_compliance_explanation": "The labeling validation for the ParagitPX medical device has been thoroughly conducted as per the requirements of the MDR. The validation evidence documents, including the PX LVA240425 Label Validation Evidence and PX LVE240424 Label Verification Evidence, confirm that all symbols and specifications are present, readable, and comply with the regulatory requirements. The validation results indicate a 'Pass' status, demonstrating that the labeling is clear and accurate, fulfilling the compliance criteria set forth in the MDR.",
                    "non_conformities": [],
                    "assessment_criteria": "Check if labeling validation is conducted to ensure it is clear, accurate, and complies with regulatory requirements. This includes reviewing labeling validation plans, test protocols, test reports, and validation evidences. If the validation is comprehensive and demonstrates compliance, it is compliant. If the validation is incomplete or unclear, it is partly compliant. If no validation is conducted, it is non-compliant.",
                    "examples": [
                        "Labeling validation plans",
                        "Test protocols",
                        "Test reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 02 - Information To Be Supplied By The Manufacturer/PX Product Label v2.1 (Draft)/PX Product Label v2.1 (Draft).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX LVA240425 Label Validation Evidence v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX LVE240424 Label Verification Evidence v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 02 - Information To Be Supplied By The Manufacturer/PX Product Label v2.1 (Draft)/PX Product Label v2.1 (Draft).pdf",
                            "short_name": "PX Product Label v2.1 (Draft)"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX LVA240425 Label Validation Evidence v2.0 (Published).pdf",
                            "short_name": "PX LVA240425 Label Validation Evidence v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX LVE240424 Label Verification Evidence v2.0 (Published).pdf",
                            "short_name": "PX LVE240424 Label Verification Evidence v2.0"
                        }
                    ],
                    "tasks_list": []
                },
                {
                    "description": "Validate instructions for use (IFU) to ensure they are clear, accurate, and compliant.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The assessment of the technical documentation indicates that while the Instructions for Use (IFU) are present, there are gaps in the validation process. The validation plan and reports do not comprehensively demonstrate that the IFU has been tested for clarity and accuracy under real-world conditions. For instance, the usability test report lacks detailed feedback from actual users, which is crucial for confirming that the instructions are easily understood and followed. Additionally, the validation plan does not specify the criteria for success or the methods used to gather user feedback, which raises concerns about the robustness of the validation process.",
                    "non_conformities": [
                        {
                            "title": "Insufficient Usability Testing of IFU",
                            "description": "The usability test report does not provide sufficient evidence that the IFU was tested with actual users, nor does it detail the feedback mechanisms employed during testing.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 02 - Information To Be Supplied By The Manufacturer/PX Instructions For Use v4.0 (Published).pdf",
                                    "short_name": "PX Instructions For Use"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX Usability/PX Usability Test Report v2.0 (Published).pdf",
                                    "short_name": "PX Usability Test Report"
                                }
                            ]
                        },
                        {
                            "title": "Lack of Clear Validation Criteria",
                            "description": "The validation plan does not outline clear criteria for determining the success of the IFU validation, which is essential for compliance with regulatory requirements.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAR240403 Validation Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that IFU validation is conducted to ensure they are clear, accurate, and comply with regulatory requirements. This includes reviewing IFU validation plans, test protocols, test reports, and validation evidences. If the validation is comprehensive and demonstrates compliance, it is compliant. If the validation is incomplete or unclear, it is partly compliant. If no validation is conducted, it is non-compliant.",
                    "examples": [
                        "IFU validation plans",
                        "Test protocols",
                        "Test reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 02 - Information To Be Supplied By The Manufacturer/PX Instructions For Use v4.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240403 Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240403 Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX Usability/PX Usability Test Report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 02 - Information To Be Supplied By The Manufacturer/PX Instructions For Use v4.0 (Published).pdf",
                            "short_name": "PX Instructions For Use"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240403 Validation Plan v2.0 (Published).pdf",
                            "short_name": "PX VAR240403 Validation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                            "short_name": "PX SVR240425 Software Validation report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX Usability/PX Usability Test Report v2.0 (Published).pdf",
                            "short_name": "PX Usability Test Report"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Enhance Usability Testing for IFU",
                            "description": "Conduct comprehensive usability testing of the Instructions for Use (IFU) with a representative sample of end-users to gather feedback on clarity and usability.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 02 - Information To Be Supplied By The Manufacturer/PX Instructions For Use v4.0 (Published).pdf",
                                    "short_name": "PX Instructions For Use"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX Usability/PX Usability Test Report v2.0 (Published).pdf",
                                    "short_name": "PX Usability Test Report"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To enhance the usability testing of the Instructions for Use (IFU), we have conducted comprehensive usability testing with a representative sample of end-users. The usability test involved [insert number] participants, including [insert demographics or characteristics of the user group, e.g., age range, experience level, etc.]. Feedback mechanisms included [describe the methods used to gather feedback, such as surveys, interviews, or observation]. The results indicated that [summarize key findings related to clarity and usability]. Based on this feedback, we have made the following revisions to the IFU: [list any specific changes made to the IFU based on user feedback]. This process ensures that the IFU is clear, accurate, and compliant with regulatory requirements."
                        },
                        {
                            "title": "Define Validation Criteria for IFU",
                            "description": "Develop and document clear criteria for validating the Instructions for Use (IFU) to ensure compliance with regulatory requirements.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAR240403 Validation Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "The validation criteria for the Instructions for Use (IFU) shall be clearly defined as follows: \n\n1. **Clarity and Comprehensibility**: The IFU must be understandable by the intended user population, which includes users with varying levels of experience and education. Success will be measured by achieving a minimum comprehension score of [[percentage]]% during usability testing. \n\n2. **Accuracy of Information**: All instructions must accurately reflect the device's operation and safety precautions. This will be validated through a review process involving subject matter experts and user feedback. \n\n3. **Usability Testing**: The IFU will undergo usability testing with at least [[number]] representative users from the target population. Feedback will be collected using structured questionnaires and interviews to assess the ease of understanding and following the instructions. \n\n4. **Feedback Mechanism**: A formal mechanism for collecting user feedback will be established, including a post-use survey and a contact point for users to report difficulties encountered while using the device as per the IFU. \n\n5. **Revision Process**: Any identified issues during testing will trigger a review and revision of the IFU, ensuring continuous improvement based on user experience. \n\nThese criteria will be documented in the validation plan and referenced in the usability test report to ensure compliance with regulatory requirements."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The labeling is compliant, but the IFU validation is partly compliant due to insufficient usability testing and lack of clear validation criteria."
        },
        {
            "requirement": "Post-Market Surveillance Integration",
            "reference": "MDR Annex III",
            "description": "This requirement involves integrating post-market surveillance data into the verification and validation process to continuously improve the device's safety and performance.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The integration of post-market surveillance data into the verification and validation process is partly compliant. The documentation includes a post-market surveillance plan (PMSP) and a post-market clinical follow-up plan (PMCF) that outline the processes for gathering product and post-production data. However, there is a significant gap in demonstrating how this data is integrated into the verification and validation processes. For example, while the PMSP outlines objectives and responsibilities, it lacks detailed mechanisms for how the collected data will influence ongoing verification and validation activities. This indicates that while there is some level of compliance, it is not comprehensive enough to be fully compliant with the MDR requirements. The identified non-conformity is the lack of a clear mechanism for integrating post-market surveillance data into the verification and validation processes, which is crucial for ensuring that the data collected from post-market activities informs future product improvements and compliance assessments.",
            "sub_requirements": [
                {
                    "description": "Integrate post-market surveillance data into the verification and validation process.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation includes a post-market surveillance plan (PMSP) and a post-market clinical follow-up plan (PMCF) that outline the processes for gathering product and post-production data. However, while these documents indicate a structured approach to data collection and analysis, they do not explicitly demonstrate how this data is integrated into the verification and validation processes. For instance, the PMSP outlines objectives and responsibilities but lacks detailed mechanisms for how the collected data will influence ongoing verification and validation activities. This gap indicates that while there is some level of compliance, it is not comprehensive enough to be fully compliant with the MDR requirements.",
                    "non_conformities": [
                        {
                            "title": "Lack of Integration Mechanism",
                            "description": "The documentation does not provide a clear mechanism for integrating post-market surveillance data into the verification and validation processes. This is crucial for ensuring that the data collected from post-market activities informs future product improvements and compliance assessments.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMSP230220-01 PMS Plan v3.0 (Published).pdf",
                                    "short_name": "PX PMSP230220-01 PMS Plan"
                                },
                                {
                                    "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                                    "short_name": "PX PMCF240220-01 PMCF Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Check if post-market surveillance data is integrated into the verification and validation process. This includes reviewing post-market surveillance plans, data collection methods, analysis reports, and validation evidences. If the integration is comprehensive and demonstrates continuous improvement, it is compliant. If the integration is incomplete or unclear, it is partly compliant. If no integration is conducted, it is non-compliant.",
                    "examples": [
                        "Post-market surveillance plans",
                        "Data collection methods",
                        "Analysis reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMSP230220-01 PMS Plan v3.0 (Published).pdf",
                        "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMSP230220-01 PMS Plan v3.0 (Published).pdf",
                            "short_name": "PX PMSP230220-01 PMS Plan"
                        },
                        {
                            "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                            "short_name": "PX PMCF240220-01 PMCF Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "PX FVR240424 Final Verification Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                            "short_name": "PX VAP240403 Validation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                            "short_name": "PX SVR240425 Software Validation report"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop Integration Mechanism",
                            "description": "Establish a clear mechanism for integrating post-market surveillance data into the verification and validation processes. This should include defining how data from the PMSP and PMCF will be used to inform future verification activities and product improvements.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMSP230220-01 PMS Plan v3.0 (Published).pdf",
                                    "short_name": "PX PMSP230220-01 PMS Plan"
                                },
                                {
                                    "path": "./PX Annex 09 - Technical Documentation on Post-market Surveillance/PX PMCF240220-01 PMCF Plan v3.0 (Published).pdf",
                                    "short_name": "PX PMCF240220-01 PMCF Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure a comprehensive integration of post-market surveillance (PMS) data into the verification and validation processes, the following mechanism is proposed:\n\n1. **Data Collection and Analysis**: The data collected from the Post-Market Surveillance Plan (PMSP) and Post-Market Clinical Follow-up (PMCF) will be systematically analyzed at defined intervals. This analysis will focus on identifying trends, adverse events, and user feedback that may impact the safety and performance of the ParagitPX device.\n\n2. **Integration into Verification Activities**: The findings from the PMSP and PMCF analyses will be documented and reviewed during the verification planning meetings. Specifically, any significant findings that indicate a need for design changes or additional verification activities will be flagged for immediate action. This will ensure that the verification plan is continuously updated based on real-world data.\n\n3. **Feedback Loop**: A feedback loop will be established where the results from the PMS and PMCF activities directly inform the verification and validation processes. This will include:\n   - Updating the Verification Plan (PX VER240403-01) with new verification activities based on PMS findings.\n   - Documenting any changes in the Risk Management File (RMF) and Clinical Evaluation Report (CER) as a result of PMS data analysis.\n\n4. **Responsibilities**: The QMS Chief Technology Officer (CTO) will oversee the integration process, ensuring that all relevant personnel are informed of updates and that the verification activities reflect the latest data from PMS and PMCF.\n\n5. **Documentation**: All changes and updates resulting from the integration of PMS data will be documented in the respective plans and reports, ensuring traceability and compliance with MDR requirements.\n\nThis mechanism will be reviewed annually to ensure its effectiveness and to make necessary adjustments based on the evolving regulatory landscape and product performance data."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The integration of post-market surveillance data into the verification and validation process is partly compliant due to insufficient mechanisms demonstrating how collected data influences ongoing activities."
        },
        {
            "requirement": "Change Management and Re-validation",
            "reference": "MDR Annex II, Section 6.2",
            "description": "This requirement involves ensuring that any changes to the device or its manufacturing process are properly assessed and validated.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The assessment of the change management procedures reveals that while there are some procedures in place, they are not comprehensive enough to meet the requirements of the MDR. Specifically, the PX Quality Plan lacks detailed descriptions of how changes are documented, assessed, and validated. For instance, it does not specify the criteria for evaluating the significance of changes or the steps for re-validation. Additionally, the verification reports do not provide sufficient evidence of change assessments or re-validation reports, which are critical for demonstrating that changes do not adversely affect the device's safety and performance. The identified non-conformities, such as the lack of detailed procedures and insufficient evidence of change assessments, indicate that while some efforts have been made towards compliance, significant gaps remain that prevent full compliance with the MDR requirements.",
            "sub_requirements": [
                {
                    "description": "Implement change management procedures to assess and validate changes.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation reviewed indicates that there are some procedures in place for change management; however, they lack comprehensive detail on how changes are assessed and validated. For example, the PX Quality Plan outlines a quality management system but does not explicitly detail the change management process, including how changes are documented, assessed for impact, and validated before implementation. The verification reports also do not provide sufficient evidence of change assessments or re-validation reports following changes.",
                    "non_conformities": [
                        {
                            "title": "Lack of Detailed Change Management Procedures",
                            "description": "The PX Quality Plan does not provide a detailed description of the change management procedures, including how changes are documented, assessed, and validated. This is critical to ensure compliance with MDR requirements.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 03 - Design And Manufacturing Information/PX Quality Plan v1.5 (Draft).pdf",
                                    "short_name": "PX Quality Plan v1.5"
                                }
                            ]
                        },
                        {
                            "title": "Insufficient Evidence of Change Assessments",
                            "description": "The verification reports lack documentation of change assessments and re-validation reports, which are necessary to demonstrate that changes do not adversely affect the device's safety and performance.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan v2.0"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report v2.0"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that change management procedures are implemented to assess and validate any changes to the device or its manufacturing process. This includes reviewing change management plans, change assessments, re-validation reports, and validation evidences. If the procedures are comprehensive and demonstrate proper assessment and validation, it is compliant. If the procedures are incomplete or unclear, it is partly compliant. If no procedures are implemented, it is non-compliant.",
                    "examples": [
                        "Change management plans",
                        "Change assessments",
                        "Re-validation reports",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 03 - Design And Manufacturing Information/PX Quality Plan v1.5 (Draft).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 03 - Design And Manufacturing Information/PX Quality Plan v1.5 (Draft).pdf",
                            "short_name": "PX Quality Plan v1.5"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan v2.0"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "PX FVR240424 Final Verification Report v2.0"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop Comprehensive Change Management Procedures",
                            "description": "Create detailed change management procedures that outline how changes to the device or manufacturing process will be documented, assessed for impact, and validated. This should include specific steps for evaluating the significance of changes and the criteria for re-validation.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 03 - Design And Manufacturing Information/PX Quality Plan v1.5 (Draft).pdf",
                                    "short_name": "PX Quality Plan v1.5"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Change Management Procedures\n\nThe change management procedures for the ParagitPX medical device are designed to ensure that all changes to the device or its manufacturing process are systematically documented, assessed for impact, and validated prior to implementation. The following steps outline the comprehensive change management process:\n\n1. **Change Identification**: All proposed changes must be documented in a Change Request Form, which includes a description of the change, the reason for the change, and the date of submission.\n\n2. **Impact Assessment**: Each change will undergo an impact assessment to evaluate its potential effects on the safety, performance, and regulatory compliance of the device. This assessment will consider:\n   - The intended use of the device\n   - Any associated risks and hazards\n   - Compliance with applicable regulations and standards\n   - The need for re-validation or additional testing\n\n3. **Documentation**: All assessments and decisions regarding changes will be documented in the Change Management Log. This log will include:\n   - The date of the assessment\n   - The personnel involved in the assessment\n   - The conclusions drawn from the impact assessment\n   - Any required actions or follow-up tasks\n\n4. **Validation**: If a change is deemed significant, a validation plan will be developed to confirm that the change does not adversely affect the device's safety and performance. Validation activities may include:\n   - Re-testing of the device\n   - Review of clinical data\n   - Updates to risk management documentation\n\n5. **Approval**: All changes must be approved by the designated Change Control Board (CCB) before implementation. The CCB will consist of representatives from quality assurance, regulatory affairs, and relevant technical departments.\n\n6. **Implementation**: Once approved, changes will be implemented according to the established timelines. Affected documentation, including the Quality Management System (QMS) documents, will be updated accordingly.\n\n7. **Review and Monitoring**: Post-implementation, the effects of the change will be monitored to ensure that the desired outcomes are achieved and that no new risks are introduced. Any issues identified during this monitoring phase will be addressed promptly.\n\n8. **Training**: Relevant personnel will receive training on the changes made to ensure compliance with updated procedures and practices.\n\nThis comprehensive change management procedure is critical to maintaining the integrity of the ParagitPX medical device and ensuring ongoing compliance with the MDR requirements."
                        },
                        {
                            "title": "Implement Change Assessment and Re-validation Reports",
                            "description": "Establish a process for conducting change assessments and generating re-validation reports to ensure that all changes are adequately evaluated and documented.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan v2.0"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report v2.0"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Change Management Procedures\n\nTo ensure compliance with the Medical Device Regulation (EU) 2017/745 (MDR), the following detailed change management procedures are established:\n\n1. **Documentation of Changes**: All changes to the device or its manufacturing process shall be documented in a Change Request Form (CRF). Each CRF must include:\n   - Description of the change\n   - Rationale for the change\n   - Date of the change\n   - Identification of the person responsible for the change\n   - Reference to the affected documents and processes.\n\n2. **Assessment of Changes**: Each proposed change will undergo an assessment process to evaluate its impact on the safety and performance of the device. This assessment will include:\n   - Risk analysis according to ISO 14971:2019/A11:2021\n   - Evaluation of the change against the General Safety and Performance Requirements (GSPRs) outlined in Annex I of the MDR.\n   - Consultation with relevant stakeholders, including the Quality Assurance and Regulatory Affairs teams.\n\n3. **Validation of Changes**: Following the assessment, changes that are deemed significant must be validated through appropriate verification and validation activities. This includes:\n   - Conducting necessary tests and evaluations as per the Verification Plan (refer to PX VER240403-01 Verification Plan v2.0).\n   - Documenting the results in a Re-validation Report, which will include:\n     - Summary of validation activities\n     - Results and conclusions drawn from the validation process\n     - Any necessary corrective actions taken.\n\n4. **Record Keeping**: All documentation related to change management, including CRFs, assessment reports, and validation reports, shall be maintained in the Quality Management System (QMS) and made available for review during audits.\n\n5. **Review and Approval**: Changes must be reviewed and approved by the designated Change Control Board (CCB) prior to implementation. The CCB will consist of representatives from Quality Assurance, Regulatory Affairs, and relevant technical departments.\n\n6. **Training and Communication**: All personnel involved in the change management process will receive training on these procedures to ensure understanding and compliance. Changes will be communicated to all relevant stakeholders in a timely manner.\n\nBy implementing these procedures, we ensure that all changes are adequately evaluated and documented, thereby maintaining compliance with MDR requirements."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The change management procedures are partly compliant due to insufficient detail and evidence regarding the assessment and validation of changes, indicating significant gaps in compliance with MDR requirements."
        },
        {
            "requirement": "Training and Competency of Personnel",
            "reference": "MDR Annex II, Section 6.2",
            "description": "This requirement involves ensuring that personnel involved in verification and validation activities are properly trained and competent.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The assessment of the training and competency of personnel involved in verification and validation activities indicates a partly compliant status. While there are processes in place for these activities, the documentation lacks comprehensive training records and competency assessments for the personnel involved. For instance, the reviewed documents, such as the PX VER240403-01 Verification Plan and the PX FVR240424 Final Verification Report, do not provide explicit details on the training and competency of the personnel executing these tasks. The absence of documented training records is a significant non-conformity, as it is critical to ensure that personnel are competent to perform their roles effectively. This gap in documentation leads to a conclusion that while some efforts have been made, they are insufficient to meet the full compliance requirements outlined in the MDR.",
            "sub_requirements": [
                {
                    "description": "Ensure personnel involved in verification and validation activities are properly trained and competent.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation reviewed indicates that there are processes in place for verification and validation activities; however, there is insufficient evidence of comprehensive training records or competency assessments for personnel involved in these activities. While some validation reports and plans are present, they do not explicitly detail the training and competency of the personnel executing these tasks. This leads to a partly compliant status as the training and competency records are either incomplete or not sufficiently documented.",
                    "non_conformities": [
                        {
                            "title": "Lack of Training Records",
                            "description": "There are no documented training records for personnel involved in verification and validation activities, which is critical for ensuring that they are competent to perform their roles effectively.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAP240403 Validation Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                                    "short_name": "PX SVR240425 Software Validation report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX IQE240425 Installation Qualification Evidence v2.0 (Published).pdf",
                                    "short_name": "PX IQE240425 Installation Qualification Evidence"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX OQE240425 Operational Qualification Evidence v2.0 (Published).pdf",
                                    "short_name": "PX OQE240425 Operational Qualification Evidence"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Check if personnel involved in verification and validation activities are properly trained and competent. This includes reviewing training records, competency assessments, certification records, and validation evidences. If the training and competency are comprehensive and up-to-date, it is compliant. If the training and competency are incomplete or outdated, it is partly compliant. If no training or competency records are maintained, it is non-compliant.",
                    "examples": [
                        "Training records",
                        "Competency assessments",
                        "Certification records",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX IQE240425 Installation Qualification Evidence v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX OQE240425 Operational Qualification Evidence v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "PX FVR240424 Final Verification Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                            "short_name": "PX VAP240403 Validation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                            "short_name": "PX SVR240425 Software Validation report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX IQE240425 Installation Qualification Evidence v2.0 (Published).pdf",
                            "short_name": "PX IQE240425 Installation Qualification Evidence"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX OQE240425 Operational Qualification Evidence v2.0 (Published).pdf",
                            "short_name": "PX OQE240425 Operational Qualification Evidence"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Establish Comprehensive Training Records",
                            "description": "Develop and maintain comprehensive training records for all personnel involved in verification and validation activities. This should include details of training sessions attended, competency assessments, and certifications obtained.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAP240403 Validation Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                                    "short_name": "PX SVR240425 Software Validation report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX IQE240425 Installation Qualification Evidence v2.0 (Published).pdf",
                                    "short_name": "PX IQE240425 Installation Qualification Evidence"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX OQE240425 Operational Qualification Evidence v2.0 (Published).pdf",
                                    "short_name": "PX OQE240425 Operational Qualification Evidence"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure compliance with the Medical Device Regulation (EU) 2017/745, the following comprehensive training records will be established and maintained for all personnel involved in verification and validation activities:\n\n1. **Training Records**: Each personnel member will have a dedicated training record that includes:\n   - Details of training sessions attended (date, duration, content, and trainer).\n   - Competency assessments conducted, including methods used and results.\n   - Certifications obtained relevant to their roles in verification and validation activities.\n\n2. **Competency Assessment**: A competency assessment will be performed for each personnel member prior to their involvement in verification and validation activities. This assessment will evaluate their understanding of the relevant procedures, standards, and regulations applicable to their roles.\n\n3. **Training Program**: A structured training program will be developed, which will include:\n   - Initial training for new personnel on verification and validation processes.\n   - Ongoing training sessions to keep personnel updated on changes in regulations, standards, and internal procedures.\n   - Refresher courses to maintain competency levels.\n\n4. **Documentation**: All training and competency records will be documented and stored securely. These records will be reviewed annually to ensure they are up-to-date and reflect any changes in personnel roles or responsibilities.\n\n5. **Responsibility**: The Quality Assurance Manager will be responsible for overseeing the training program and ensuring that all personnel involved in verification and validation activities are adequately trained and competent.\n\nThis comprehensive approach will ensure that all personnel involved in verification and validation activities are properly trained and competent, thereby mitigating the identified non-conformity regarding the lack of training records."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The training and competency documentation for personnel involved in verification and validation activities is partly compliant due to insufficient training records and competency assessments."
        },
        {
            "requirement": "Independent Review and Audit",
            "reference": "MDR Annex II, Section 6.2",
            "description": "This requirement involves conducting independent reviews and audits of the verification and validation activities to ensure objectivity and compliance with regulatory requirements.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The assessment of the independent review and audit requirement reveals a partly compliant status. The documentation includes verification and validation reports, such as the 'PX VER240403-01 Verification Plan' and the 'PX FVR240424 Final Verification Report', which indicate that verification activities were performed. However, there is a significant gap in the absence of independent audit reports. The lack of independent reviews or audits on these verification and validation activities is a critical non-conformity, as it does not meet the MDR requirement for comprehensive independent oversight. The provided documents do not demonstrate that an independent audit process has been established or executed, which is essential for ensuring compliance with the MDR. Therefore, while some verification activities are documented, the overall requirement for independent reviews and audits remains unfulfilled, leading to a partly compliant grade.",
            "sub_requirements": [
                {
                    "description": "Conduct independent reviews and audits of verification and validation activities.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided includes verification and validation reports, but lacks comprehensive independent audit reports. While the verification plan and final verification report indicate that tests were performed and passed, there is no evidence of independent reviews or audits being conducted on these activities. This results in a partly compliant status as the reviews and audits are incomplete.",
                    "non_conformities": [
                        {
                            "title": "Lack of Independent Audit Reports",
                            "description": "The documentation does not include independent audit reports of the verification and validation activities, which is a requirement for compliance with the MDR.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAP240403 Validation Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240425 Final Validation Report v2.0 (Published).pdf",
                                    "short_name": "PX VAR240425 Final Validation Report"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Ensure that independent reviews and audits of the verification and validation activities are conducted. This includes reviewing audit plans, audit reports, corrective action plans, and validation evidences. If the reviews and audits are comprehensive and demonstrate compliance, it is compliant. If the reviews and audits are incomplete or unclear, it is partly compliant. If no reviews or audits are conducted, it is non-compliant.",
                    "examples": [
                        "Audit plans",
                        "Audit reports",
                        "Corrective action plans",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240425 Final Validation Report v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                            "short_name": "PX VER240403-01 Verification Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                            "short_name": "PX FVR240424 Final Verification Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                            "short_name": "PX Test Reports"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                            "short_name": "PX VAP240403 Validation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240425 Final Validation Report v2.0 (Published).pdf",
                            "short_name": "PX VAR240425 Final Validation Report"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Conduct Independent Audits",
                            "description": "Establish a process for conducting independent audits of the verification and validation activities to ensure compliance with MDR requirements.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX VER240403-01 Verification Plan v2.0 (Published).pdf",
                                    "short_name": "PX VER240403-01 Verification Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX FVR240424 Final Verification Report v2.0 (Published).pdf",
                                    "short_name": "PX FVR240424 Final Verification Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports  v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                                    "short_name": "PX VAP240403 Validation Plan"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240425 Final Validation Report v2.0 (Published).pdf",
                                    "short_name": "PX VAR240425 Final Validation Report"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "To ensure compliance with the MDR requirements regarding independent audits of verification and validation activities, the following text should be added to the technical documentation:\n\n\"Independent audits of the verification and validation activities will be conducted by an external, qualified auditor to ensure objectivity and impartiality. The audit process will include the following steps:\n\n1. **Audit Planning**: An audit plan will be developed that outlines the scope, objectives, and criteria for the audit. This plan will be reviewed and approved by the management team.\n\n2. **Conducting Audits**: Audits will be performed at regular intervals, and at least annually, to assess the effectiveness of the verification and validation processes. The auditor will review relevant documentation, including the Verification Plan (PX VER240403-01), Final Verification Report (PX FVR240424), Test Reports, Validation Plan (PX VAP240403), and Final Validation Report (PX VAR240425).\n\n3. **Audit Reports**: After each audit, a comprehensive audit report will be generated, detailing findings, observations, and recommendations for corrective actions. This report will be submitted to the management team for review and action.\n\n4. **Corrective Actions**: Any non-conformities identified during the audits will be documented, and a corrective action plan will be developed and implemented to address these issues promptly.\n\n5. **Follow-up Audits**: Follow-up audits will be conducted to verify the effectiveness of the corrective actions taken.\n\n6. **Documentation**: All audit reports and corrective action plans will be maintained as part of the quality management system documentation and will be made available for review by the notified body upon request.\"\n\nThis process will ensure that independent reviews and audits are comprehensive and demonstrate compliance with the MDR requirements."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The documentation shows some verification activities but lacks independent audit reports, resulting in a partly compliant status."
        },
        {
            "requirement": "Documentation of Non-Conformities and Corrective Actions",
            "reference": "MDR Annex II, Section 6.2",
            "description": "This requirement involves documenting non-conformities identified during verification and validation, along with the corrective actions taken to address them.",
            "overall_compliance_grade": "PC",
            "detailed_compliance_explanation": "The assessment of the documentation for non-conformities identified during verification and validation reveals a partly compliant status. While the documentation demonstrates a structured approach to verification and validation, including installation qualification, operational qualification, and performance qualification, there are significant gaps. Specifically, the absence of detailed non-conformance reports and corrective action plans for any deviations encountered during testing is critical. For instance, the validation reports indicate successful outcomes but do not provide comprehensive documentation on any non-conformities, which is essential for demonstrating compliance with the MDR. Furthermore, the lack of documented corrective action plans addressing identified issues during the validation process further contributes to the partly compliant status, as these are necessary to ensure that non-conformities are adequately addressed and mitigated. The documentation does not fully meet the requirements of the MDR, leading to the conclusion that improvements are necessary to achieve full compliance.",
            "sub_requirements": [
                {
                    "description": "Document non-conformities identified during verification and validation.",
                    "compliance_grade": "PC",
                    "detailed_compliance_explanation": "The documentation provided demonstrates a structured approach to verification and validation, including installation qualification, operational qualification, and performance qualification. However, there are gaps in the documentation regarding non-conformities. While some validation reports mention successful outcomes, they lack detailed non-conformance reports and corrective action plans for any deviations that may have occurred during testing. This lack of comprehensive documentation on non-conformities leads to a partly compliant status as it does not fully meet the requirements of the MDR.",
                    "non_conformities": [
                        {
                            "title": "Lack of Non-Conformance Reports",
                            "description": "The documentation does not include specific non-conformance reports detailing any deviations encountered during the verification and validation processes. This is critical for demonstrating compliance with MDR requirements.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240425 Final Validation Report v2.0 (Published).pdf",
                                    "short_name": "PX VAR240425 Final Validation Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                }
                            ]
                        },
                        {
                            "title": "Missing Corrective Action Plans",
                            "description": "There are no documented corrective action plans addressing any identified issues during the validation process. This is essential for ensuring that any non-conformities are adequately addressed and mitigated.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240425 Final Validation Report v2.0 (Published).pdf",
                                    "short_name": "PX VAR240425 Final Validation Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Design Verification Evidence v2.0 (Published).pdf",
                                    "short_name": "PX Design Verification Evidence"
                                }
                            ]
                        }
                    ],
                    "assessment_criteria": "Check if non-conformities identified during verification and validation are documented. This includes reviewing non-conformance reports, root cause analyses, corrective action plans, and validation evidences. If the documentation is comprehensive and demonstrates effective corrective actions, it is compliant. If the documentation is incomplete or unclear, it is partly compliant. If no documentation is maintained, it is non-compliant.",
                    "examples": [
                        "Non-conformance reports",
                        "Root cause analyses",
                        "Corrective action plans",
                        "Validation evidences"
                    ],
                    "relevant_documents": [
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Design Verification Evidence v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240425 Final Validation Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX OQE240425 Operational Qualification Evidence v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Test Report v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                        "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX Usability/PX Usability Tasks and Questionnaire v2.0 (Published).pdf"
                    ],
                    "checked_documents": [
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX PXS-VEPROT001 v2.0 (Published).pdf",
                            "short_name": "PX PXS-VEPROT001"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Design Verification Evidence v2.0 (Published).pdf",
                            "short_name": "PX Design Verification Evidence"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PX Design Verification/PX Test Reports v2.0 (Published).pdf",
                            "short_name": "PX Test Reports"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240425 Final Validation Report v2.0 (Published).pdf",
                            "short_name": "PX VAR240425 Final Validation Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAP240403 Validation Plan v2.0 (Published).pdf",
                            "short_name": "PX VAP240403 Validation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX OQE240425 Operational Qualification Evidence v2.0 (Published).pdf",
                            "short_name": "PX OQE240425 Operational Qualification Evidence"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX SVR240425 Software Validation report v2.0 (Published).pdf",
                            "short_name": "PX SVR240425 Software Validation report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Test Report v2.0 (Published).pdf",
                            "short_name": "PX Usability Test Report"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Evaluation Plan v2.0 (Published).pdf",
                            "short_name": "PX Usability Evaluation Plan"
                        },
                        {
                            "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PXS Usability/PX Usability Tasks and Questionnaire v2.0 (Published).pdf",
                            "short_name": "PX Usability Tasks and Questionnaire"
                        }
                    ],
                    "tasks_list": [
                        {
                            "title": "Develop Non-Conformance Reports",
                            "description": "Create a structured process for documenting non-conformities encountered during the verification and validation processes. This should include details of the non-conformities, their impact, and the corrective actions taken.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240425 Final Validation Report v2.0 (Published).pdf",
                                    "short_name": "PX VAR240425 Final Validation Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Test Reports v2.0 (Published).pdf",
                                    "short_name": "PX Test Reports"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "### Non-Conformance Reports\n\nIn accordance with the requirements of MDR (EU) 2017/745, a structured process for documenting non-conformities encountered during the verification and validation processes has been established. The following template will be utilized for documenting non-conformance reports:\n\n**Non-Conformance Report Template**\n\n- **Report Number:** [[description]]\n- **Date:** [[description]]\n- **Product Name:** ParagitPX\n- **Verification/Validation Activity:** [[description]]\n- **Description of Non-Conformance:** [[description]]\n- **Impact Assessment:** [[description]]\n- **Root Cause Analysis:** [[description]]\n- **Corrective Actions Taken:** [[description]]\n- **Responsible Person:** [[description]]\n- **Follow-Up Actions:** [[description]]\n\nEach non-conformance report will be reviewed and approved by the Quality Management System (QMS) team to ensure compliance with the established procedures. All reports will be maintained in the validation documentation and referenced in the PX VAR240425 Final Validation Report and PX Test Reports to provide comprehensive evidence of compliance with the MDR requirements."
                        },
                        {
                            "title": "Establish Corrective Action Plans",
                            "description": "Document corrective action plans for any identified non-conformities to ensure that issues are addressed effectively and do not recur in future validation activities.",
                            "associated_documents": [
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PXS System/PXS Validation/PX VAR240425 Final Validation Report v2.0 (Published).pdf",
                                    "short_name": "PX VAR240425 Final Validation Report"
                                },
                                {
                                    "path": "./PX Annex 06 - Product Verification and Validation/PX Design Verification/PX Design Verification Evidence v2.0 (Published).pdf",
                                    "short_name": "PX Design Verification Evidence"
                                }
                            ],
                            "user_input": "",
                            "suggestion": "Corrective Action Plan for Identified Non-Conformities\n\nIn response to the non-conformities identified during the verification and validation processes, the following corrective action plans have been established to ensure effective resolution and prevention of recurrence:\n\n1. **Non-Conformity Identification**: Each identified non-conformity will be documented in a Non-Conformance Report (NCR) detailing the nature of the deviation, the date of occurrence, and the personnel involved. \n   - Reference Document: PX VAR240425 Final Validation Report v2.0\n\n2. **Root Cause Analysis**: A thorough root cause analysis will be conducted for each non-conformity to determine the underlying issues contributing to the deviation. This analysis will include input from relevant stakeholders and will be documented accordingly.\n   - Reference Document: PX Design Verification Evidence v2.0\n\n3. **Corrective Actions**: Specific corrective actions will be defined based on the findings of the root cause analysis. These actions will include immediate corrective measures to address the identified issues and long-term actions to prevent recurrence. Each action will be assigned to responsible personnel with clear deadlines for implementation.\n\n4. **Verification of Effectiveness**: After implementation of the corrective actions, a verification process will be conducted to ensure that the actions taken are effective in resolving the non-conformity. This will include follow-up assessments and documentation of results.\n\n5. **Documentation and Review**: All corrective action plans, including the NCRs, root cause analyses, and verification results, will be maintained in a centralized document repository for review and audit purposes. Regular reviews of the corrective action plans will be conducted to ensure ongoing compliance and effectiveness.\n\nThis corrective action plan will be reviewed and updated as necessary to reflect any changes in processes or regulations. The effectiveness of these actions will be monitored continuously to ensure compliance with MDR requirements."
                        }
                    ]
                }
            ],
            "short_compliance_explanation": "The documentation is partly compliant due to the absence of detailed non-conformance reports and corrective action plans, which are essential for demonstrating compliance with MDR requirements."
        }
    ]
}